<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Hamilton C1 · Mechanical Ventilation Reference</title>
<link href="https://fonts.googleapis.com/css2?family=Playfair+Display:ital,wght@0,600;0,700;0,800;1,600&family=IBM+Plex+Sans:wght@300;400;500;600;700&family=IBM+Plex+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{
  --bg:#080f0e;--bg2:#0d1917;--bg3:#122019;--bg4:#182b22;
  --rim:rgba(255,255,255,0.07);--glass:rgba(255,255,255,0.03);
  --text:#e2ede8;--muted:#6b8c7e;--dim:#304a3f;
  --vent:#2ab89a;--vent-l:#5dd4bc;--vent-d:rgba(42,184,154,0.13);--vent-b:rgba(42,184,154,0.30);
  --prot:#3ec870;--prot-l:#74e896;--prot-d:rgba(62,200,112,0.13);--prot-b:rgba(62,200,112,0.28);
  --warn:#e8a830;--warn-l:#f5c85a;--warn-d:rgba(232,168,48,0.13);--warn-b:rgba(232,168,48,0.30);
  --dang:#e85050;--dang-l:#f87878;--dang-d:rgba(232,80,80,0.13);--dang-b:rgba(232,80,80,0.28);
  --adv:#9060d4;--adv-l:#b890f8;--adv-d:rgba(144,96,212,0.13);--adv-b:rgba(144,96,212,0.28);
  --blu:#4898e0;--blu-l:#82baf5;--blu-d:rgba(72,152,224,0.13);--blu-b:rgba(72,152,224,0.28);
  --display:'Playfair Display',Georgia,serif;
  --sans:'IBM Plex Sans',system-ui,sans-serif;
  --mono:'IBM Plex Mono',monospace;
  --r:12px;--r2:20px;
}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth}
body{background:var(--bg);color:var(--text);font-family:var(--sans);font-size:14px;line-height:1.65;overflow-x:hidden}
::selection{background:rgba(42,184,154,.25)}

/* HDR */
.hdr{background:linear-gradient(160deg,#050d0b 0%,#0a1814 55%,#0d1e18 100%);border-bottom:1px solid var(--rim);padding:28px 22px 24px;position:relative;overflow:hidden}
.hdr::before{content:'';position:absolute;inset:0;background:radial-gradient(ellipse 70% 90% at 10% 50%,rgba(42,184,154,.12) 0%,transparent 60%),radial-gradient(ellipse 50% 70% at 90% 30%,rgba(72,152,224,.08) 0%,transparent 60%);pointer-events:none}
.hdr-inner{max-width:960px;margin:0 auto;position:relative;z-index:1}
.hdr-eyebrow{font-family:var(--mono);font-size:10px;font-weight:500;letter-spacing:.14em;text-transform:uppercase;color:var(--muted);margin-bottom:10px}
.hdr-title{font-family:var(--display);font-size:clamp(22px,5vw,36px);font-weight:800;line-height:1.15;letter-spacing:-.01em;color:var(--text)}
.hdr-title .accent{color:var(--vent-l)}
.hdr-title .model{color:var(--muted);font-style:italic;font-weight:600;font-size:.72em}
.hdr-sub{font-size:13px;color:var(--muted);margin-top:10px;max-width:700px;line-height:1.55}
.hdr-pills{display:flex;flex-wrap:wrap;gap:6px;margin-top:14px}
.hdr-pill{font-size:11px;font-weight:600;padding:4px 12px;border-radius:30px;letter-spacing:.03em}
.pill-v{background:var(--vent-d);color:var(--vent-l);border:1px solid var(--vent-b)}
.pill-p{background:var(--prot-d);color:var(--prot-l);border:1px solid var(--prot-b)}
.pill-w{background:var(--warn-d);color:var(--warn-l);border:1px solid var(--warn-b)}
.pill-a{background:var(--adv-d);color:var(--adv-l);border:1px solid var(--adv-b)}

/* NAV */
.nav-wrap{background:var(--bg2);border-bottom:1px solid var(--rim);padding:11px 16px;position:sticky;top:0;z-index:200}
.nav-grid{display:grid;grid-template-columns:repeat(5,1fr);gap:6px;max-width:960px;margin:0 auto}
.nb{display:flex;flex-direction:column;align-items:center;gap:4px;background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:9px 4px 7px;cursor:pointer;transition:all .16s;font-family:inherit}
.nb:hover{border-color:rgba(42,184,154,.4);background:rgba(42,184,154,.06)}
.nb.active{background:rgba(42,184,154,.14);border-color:var(--vent)}
.nb-icon{font-size:17px;line-height:1}
.nb-lbl{font-size:9.5px;font-weight:600;color:var(--muted);text-align:center;line-height:1.25;letter-spacing:.02em}
.nb.active .nb-lbl{color:var(--vent-l)}.nb:hover .nb-lbl{color:var(--text)}

/* LAYOUT */
.page{max-width:960px;margin:0 auto;padding:22px 18px 70px}
.tab{display:none}.tab.active{display:block}
.sh{margin-bottom:20px}
.sh h2{font-family:var(--display);font-size:22px;font-weight:700;color:var(--text);display:flex;align-items:center;gap:10px}
.sh p{color:var(--muted);font-size:13px;margin-top:5px}
.g2{display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:16px}
.g3{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:12px}

/* CARDS */
.card{background:var(--bg2);border:1px solid var(--rim);border-radius:var(--r2);padding:18px;margin-bottom:16px}
.card h3{font-size:14px;font-weight:700;margin-bottom:10px;display:flex;align-items:center;gap:8px}
.card p,.card li{color:var(--muted);font-size:13px;line-height:1.6}
.card ul,.card ol{padding-left:16px}.card li{margin-bottom:4px}.card li strong{color:var(--text)}
.card-vent{border-top:3px solid var(--vent)}.card-vent h3{color:var(--vent-l)}
.card-prot{border-top:3px solid var(--prot)}.card-prot h3{color:var(--prot-l)}
.card-warn{border-top:3px solid var(--warn)}.card-warn h3{color:var(--warn-l)}
.card-dang{border-top:3px solid var(--dang)}.card-dang h3{color:var(--dang-l)}
.card-adv{border-top:3px solid var(--adv)}.card-adv h3{color:var(--adv-l)}
.card-blu{border-top:3px solid var(--blu)}.card-blu h3{color:var(--blu-l)}

/* BOXES */
.box{border-radius:var(--r);padding:11px 14px;margin:10px 0;font-size:13px;line-height:1.6;color:var(--text)}
.box-vent{background:var(--vent-d);border-left:3px solid var(--vent)}
.box-prot{background:var(--prot-d);border-left:3px solid var(--prot)}
.box-warn{background:var(--warn-d);border-left:3px solid var(--warn)}
.box-dang{background:var(--dang-d);border-left:3px solid var(--dang)}
.box-adv{background:var(--adv-d);border-left:3px solid var(--adv)}
.box-blu{background:var(--blu-d);border-left:3px solid var(--blu)}
.box strong{font-weight:700}
.box-vent strong{color:var(--vent-l)}.box-prot strong{color:var(--prot-l)}.box-warn strong{color:var(--warn-l)}
.box-dang strong{color:var(--dang-l)}.box-adv strong{color:var(--adv-l)}.box-blu strong{color:var(--blu-l)}

/* TABLES */
.tw{overflow-x:auto;border-radius:var(--r);border:1px solid var(--rim);margin:12px 0}
table{width:100%;border-collapse:collapse;font-size:12.5px}
th{background:var(--bg3);font-weight:700;padding:8px 11px;text-align:left;border-bottom:1px solid var(--rim);letter-spacing:.03em;white-space:nowrap}
th.th-v{color:var(--vent-l)}th.th-p{color:var(--prot-l)}th.th-w{color:var(--warn-l)}th.th-n{color:var(--muted)}th.th-d{color:var(--dang-l)}
td{padding:7px 11px;border-bottom:1px solid var(--rim);color:var(--muted);vertical-align:top;line-height:1.55}
tr:last-child td{border-bottom:none}tr:hover td{background:rgba(255,255,255,.02)}td strong{color:var(--text)}
td.v-val{color:var(--vent-l);font-weight:600}td.p-val{color:var(--prot-l);font-weight:600}
td.w-val{color:var(--warn-l);font-weight:600}td.d-val{color:var(--dang-l);font-weight:600}

/* MISC */
.bdg{display:inline-block;font-size:10px;font-weight:700;padding:2px 8px;border-radius:30px;margin:1px;letter-spacing:.04em}
.bdg-v{background:var(--vent-d);color:var(--vent-l)}.bdg-p{background:var(--prot-d);color:var(--prot-l)}
.bdg-w{background:var(--warn-d);color:var(--warn-l)}.bdg-d{background:var(--dang-d);color:var(--dang-l)}
.bdg-a{background:var(--adv-d);color:var(--adv-l)}.bdg-b{background:var(--blu-d);color:var(--blu-l)}
.fm{font-family:var(--mono);font-size:12.5px;background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:9px 13px;margin:8px 0;color:var(--vent-l);display:block}
.dv{height:1px;background:var(--rim);margin:22px 0}
.stitle{font-family:var(--mono);font-size:10px;font-weight:700;letter-spacing:.12em;text-transform:uppercase;color:var(--muted);margin:24px 0 12px;padding-left:10px;border-left:2px solid var(--vent)}
.trace-wrap{background:#020806;border-radius:var(--r);border:1px solid var(--rim);padding:14px 16px;margin:12px 0;font-family:var(--mono);font-size:12px}
.trace-wrap .trace-label{font-size:9.5px;color:var(--muted);letter-spacing:.06em;text-transform:uppercase;margin-bottom:8px;font-weight:700}
.footnote{text-align:center;font-size:11px;color:var(--dim);padding:24px 0 0;border-top:1px solid var(--rim);margin-top:36px}

/* DUEL */
.duel{display:grid;grid-template-columns:1fr auto 1fr;gap:0;border-radius:var(--r2);overflow:hidden;border:1px solid var(--rim);margin-bottom:18px}
.duel-a{background:linear-gradient(160deg,var(--bg3) 0%,rgba(62,200,112,.06) 100%);padding:20px 18px;border-right:1px solid var(--rim)}
.duel-b{background:linear-gradient(200deg,var(--bg3) 0%,rgba(232,80,80,.06) 100%);padding:20px 18px;border-left:1px solid var(--rim)}
.duel-mid{background:var(--bg3);display:flex;flex-direction:column;align-items:center;justify-content:center;width:40px;gap:6px;padding:10px 0}
.duel-mid-dot{width:7px;height:7px;border-radius:50%;background:var(--dim)}
.duel-mid-lbl{font-family:var(--mono);font-size:8px;font-weight:700;color:var(--dim);letter-spacing:.06em;writing-mode:vertical-lr;text-orientation:mixed;transform:rotate(180deg)}
.duel-label{font-family:var(--mono);font-size:10px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;margin-bottom:10px}
.duel-a .duel-label{color:var(--prot-l)}.duel-b .duel-label{color:var(--dang-l)}
.duel-a h3{font-size:15px;font-weight:700;color:var(--prot-l);margin-bottom:8px}
.duel-b h3{font-size:15px;font-weight:700;color:var(--dang-l);margin-bottom:8px}
.duel-a p,.duel-a li,.duel-b p,.duel-b li{font-size:13px;color:var(--muted);line-height:1.6}
.duel ul{padding-left:15px}.duel li{margin-bottom:4px}.duel li strong{color:var(--text)}
@media(max-width:640px){
  .duel{grid-template-columns:1fr}.duel-mid{flex-direction:row;width:100%;height:30px;padding:0 10px}
  .duel-mid-lbl{writing-mode:horizontal-tb;transform:none}
  .duel-a{border-right:none;border-bottom:1px solid var(--rim)}.duel-b{border-left:none}
}

[data-tip]{cursor:help;border-bottom:1px dashed var(--vent);position:relative}
[data-tip]::after{content:attr(data-tip);position:absolute;bottom:calc(100% + 6px);left:50%;transform:translateX(-50%);background:#050d0b;border:1px solid var(--rim);color:var(--text);padding:7px 11px;border-radius:8px;font-size:12px;line-height:1.4;min-width:160px;max-width:260px;white-space:normal;pointer-events:none;opacity:0;transition:opacity .15s;z-index:999;box-shadow:0 4px 20px rgba(0,0,0,.5)}
[data-tip]:hover::after{opacity:1}

@media(max-width:500px){.nav-grid{grid-template-columns:repeat(5,1fr)}.nb-lbl{font-size:8.5px}.hdr{padding:20px 14px}}
</style>
</head>
<body>

<!-- HEADER -->
<div class="hdr">
  <div class="hdr-inner">
    <div class="hdr-eyebrow">Cardiac Surgery · Critical Care · Anaesthesiology</div>
    <h1 class="hdr-title">
      <span class="accent">Mechanical Ventilation</span> &mdash; <span class="model">Hamilton C1</span>
    </h1>
    <div class="hdr-sub">Evidence-based clinical reference: modes, protective ventilation, ARDS, patient&ndash;ventilator asynchrony, auto-PEEP, mechanical power, cardiac surgery considerations, and weaning. All tidal volumes in <strong style="color:var(--warn-l)">Predicted Body Weight (PBW)</strong>, not actual weight.</div>
    <div class="hdr-pills">
      <span class="hdr-pill pill-v">Ventilation Modes</span>
      <span class="hdr-pill pill-p">Protective Ventilation &middot; ARDS</span>
      <span class="hdr-pill pill-w">Asynchrony &middot; Auto-PEEP</span>
      <span class="hdr-pill pill-a">Cardiac Surgery &middot; Weaning</span>
    </div>
  </div>
</div>

<!-- NAV -->
<div class="nav-wrap">
  <div class="nav-grid">
    <button class="nb active" onclick="gt(0,this)"><span class="nb-icon">🔄</span><span class="nb-lbl">Modes &amp; Parameters</span></button>
    <button class="nb" onclick="gt(1,this)"><span class="nb-icon">🛡️</span><span class="nb-lbl">Protective &amp; ARDS</span></button>
    <button class="nb" onclick="gt(2,this)"><span class="nb-icon">⚡</span><span class="nb-lbl">Asynchrony &amp; Auto-PEEP</span></button>
    <button class="nb" onclick="gt(3,this)"><span class="nb-icon">❤️</span><span class="nb-lbl">Cardiac Surgery &amp; ICU</span></button>
    <button class="nb" onclick="gt(4,this)"><span class="nb-icon">⚙️</span><span class="nb-lbl">Clinical &amp; Weaning</span></button>
  </div>
</div>

<main class="page">

<!-- ══ PBW CENTRAL BOX ══════════════════════════════════════════ -->
<div style="background:linear-gradient(135deg,rgba(42,184,154,.10) 0%,rgba(72,152,224,.08) 100%);border:1px solid rgba(42,184,154,.25);border-radius:var(--r2);padding:18px 22px;margin-bottom:22px">
  <div style="font-family:var(--display);font-size:15px;font-weight:700;color:var(--text);margin-bottom:12px;letter-spacing:.01em">⚖️ The Foundational Rule: Predicted Body Weight</div>
  <div style="display:grid;grid-template-columns:1fr 1fr;gap:14px">
    <div style="background:var(--prot-d);border:1px solid var(--prot-b);border-radius:var(--r);padding:13px 16px">
      <div style="font-family:var(--mono);font-size:10px;font-weight:700;color:var(--prot-l);letter-spacing:.08em;margin-bottom:6px">PBW FORMULA</div>
      <div style="font-family:var(--mono);font-size:13px;color:var(--prot-l)">Male: 50 + 2.3 &times; (height<sub>in</sub> &minus; 60)</div>
      <div style="font-family:var(--mono);font-size:13px;color:var(--prot-l);margin-top:3px">Female: 45.5 + 2.3 &times; (height<sub>in</sub> &minus; 60)</div>
      <div style="font-size:12px;color:var(--muted);margin-top:8px">Based on height, not weight. 1 inch = 2.54 cm.</div>
    </div>
    <div style="background:var(--dang-d);border:1px solid var(--dang-b);border-radius:var(--r);padding:13px 16px">
      <div style="font-family:var(--mono);font-size:10px;font-weight:700;color:var(--dang-l);letter-spacing:.08em;margin-bottom:6px">WHY IT MATTERS</div>
      <div style="font-size:13px;color:var(--muted);line-height:1.6">Using actual body weight in obese patients causes <strong style="color:var(--dang-l)">severe volutrauma</strong>. A 140 kg patient still receives 6 mL/kg based on their <em>predicted</em> lean body mass &mdash; not 840 mL per breath.</div>
    </div>
  </div>
</div>


<!-- ════ TAB 0: MODES & PARAMETERS ═══════════════════════════ -->
<section class="tab active" id="t0">
  <div class="sh"><h2>🔄 Ventilation Modes &amp; Parameters</h2><p>Hamilton C1 mode taxonomy, physiological targets, and titration principles. All Vt in PBW.</p></div>

  <div class="stitle">Mandatory Modes &mdash; Volume-controlled &amp; Pressure-controlled</div>
  <div class="tw"><table>
    <thead><tr>
      <th class="th-v">Mode</th><th class="th-v">Full name</th><th class="th-n">Mechanism</th><th class="th-n">Primary use</th>
    </tr></thead>
    <tbody>
      <tr><td><strong>VC-CMV</strong></td><td>Volume-controlled CMV</td><td>Fixed Vt delivered every breath; patient cannot trigger extra breaths above set RR</td><td>Full sedation/paralysis; ARDS; post-cardiac arrest</td></tr>
      <tr><td><strong>VC-AC</strong></td><td>Volume-controlled Assist-Control</td><td>Fixed Vt per breath; patient can trigger additional assisted breaths at same Vt</td><td>Spontaneous breathing with guaranteed tidal volume</td></tr>
      <tr><td><strong>PC-CMV / PC-AC</strong></td><td>Pressure-controlled CMV / AC</td><td>Pressure-limited breaths; Vt varies with compliance and resistance</td><td>Obstructive disease; Pplat limitation; air leak</td></tr>
      <tr><td><strong>VSIMV</strong> <span class="bdg bdg-v">MOST USED</span></td><td>Volume-controlled SIMV</td><td>Mandatory Vt breaths synchronized to patient effort; spontaneous breaths between them can receive pressure support. Guarantees minimum minute ventilation.</td><td>Partial support; weaning; neuromuscular disease; when guaranteed Vt is essential</td></tr>
      <tr><td><strong>PSIMV</strong> <span class="bdg bdg-v">MOST USED</span></td><td>Pressure-controlled SIMV</td><td>Mandatory breaths are pressure-limited (Vt varies); synchronization window prevents double-triggering and breath stacking</td><td>COPD/asthma; post-pneumonectomy; Pplat-limited patients; air leak management</td></tr>
    </tbody>
  </table></div>

  <div class="stitle">Dual-control, Intelligent &amp; Special Modes</div>
  <div class="g2">
    <div class="card card-adv">
      <h3>🤖 INTELLiVENT-ASV &mdash; Closed-loop</h3>
      <p>Integrates <strong>IBW</strong>, minute ventilation target, and real-time <strong>SpO&sub2; / EtCO&sub2;</strong> feedback to auto-adjust RR, PS, PEEP, and FiO&sub2; breath-to-breath. Hamilton C1&rsquo;s flagship intelligent mode.</p>
      <div class="box box-adv" style="margin-top:10px"><strong>Targets:</strong> EtCO&sub2; 35&ndash;45 mmHg &middot; SpO&sub2; 88&ndash;96% &middot; Safety limits: Pmax 40, PEEP max 20, RR max 40/min</div>
      <div class="box box-warn"><strong>Caution:</strong> Avoid in severe metabolic acidosis with compensatory tachypnea &mdash; algorithm may under-ventilate by misinterpreting high RR as demand already met.</div>
    </div>
    <div class="card card-vent">
      <h3>⏱️ DuoLevel / APRV</h3>
      <p>Two pressure levels (P_high / P_low) with <strong>unrestricted spontaneous breathing</strong> at both levels. Sustained recruitment via prolonged P_high; CO&sub2; clearance via brief T_low release.</p>
      <div class="box box-vent"><strong>Typical settings:</strong> P_high 20&ndash;30 cmH&sub2;O &middot; T_high 4&ndash;6 sec &middot; P_low 0&ndash;5 &middot; T_low 0.2&ndash;0.8 sec (set so expiratory flow at end &asymp;75% of peak)</div>
      <div class="box box-warn"><strong>Generally avoid (not absolute contraindications):</strong> Severe obstructive disease / asthma &mdash; risk of dynamic hyperinflation; use only in carefully selected cases with expert monitoring &middot; Large air leak (relative) &middot; <strong>Elevated ICP: use with caution</strong> &mdash; high mean airway pressure may impair cerebral venous drainage; not an absolute contraindication.</div>
    </div>
    <div class="card card-blu">
      <h3>🌬️ NIV &amp; VS</h3>
      <ul>
        <li><strong>NIV:</strong> Non-invasive ventilation with turbine-driven leak compensation up to 40 L/min. COPD exacerbation, APO. Contraindicated in facial trauma, upper airway obstruction, inability to protect airway.</li>
        <li><strong>VS (Volume Support):</strong> Spontaneous breaths with pressure-servo targeting set Vt. No mandatory breaths. Used for weaning and SBT.</li>
        <li><strong>PRVC:</strong> Pressure-limited, volume-targeted dual-control. <em>Proprietary names vary by manufacturer</em> (AutoFlow&mdash;Dr&auml;ger, VC+&mdash;Puritan Bennett, PRVC&mdash;Maquet/Servo).</li>
      </ul>
    </div>
  </div>

  <div class="stitle">Core Parameters &mdash; Targets &amp; Titration</div>
  <div class="tw"><table>
    <thead><tr>
      <th class="th-v">Parameter</th><th class="th-n">Description</th><th class="th-n">Physiologic effect</th><th class="th-v">Targets &amp; titration</th>
    </tr></thead>
    <tbody>
      <tr>
        <td><strong>Tidal Volume (Vt)</strong><br><span class="bdg bdg-v">PBW only</span></td>
        <td>Volume per breath (mL/kg <span data-tip="Males: 50 + 2.3 × (height_inches − 60). Females: 45.5 + 2.3 × (height_inches − 60)">PBW</span>)</td>
        <td>Alveolar ventilation (PaCO&sub2;); lung stretch &rarr; VILI if excessive</td>
        <td class="v-val"><strong>All adults: 6&ndash;8 mL/kg PBW &middot; ARDS: 6 mL/kg PBW</strong><br><span style="color:var(--dang-l)">Obstructive disease: do NOT increase Vt &mdash; prioritize adequate expiratory time and auto-PEEP control</span></td>
      </tr>
      <tr>
        <td><strong>Respiratory Rate (RR)</strong></td>
        <td>Breaths/min (mandatory + spontaneous in SIMV)</td>
        <td>Controls minute ventilation &rarr; PaCO&sub2;</td>
        <td>Start 12&ndash;16/min; adjust to normocapnia (PaCO&sub2; 35&ndash;45). SIMV backup rate 4&ndash;6 below spontaneous rate.</td>
      </tr>
      <tr>
        <td><strong><span data-tip="End-expiratory pressure held in airways. Recruits alveoli, prevents derecruitment. Excess → air trapping and ↓ cardiac output.">PEEP</span></strong></td>
        <td>Positive End-Expiratory Pressure (cmH&sub2;O)</td>
        <td>Alveolar recruitment; excess &rarr; air trapping, &darr; venous return, &darr; cardiac output</td>
        <td>ARDS: 5&ndash;15 cmH&sub2;O (FiO&sub2;/PEEP table or compliance titration)<br><strong style="color:var(--warn-l)">Obstructive: individualize &mdash; external PEEP &asymp; 70&ndash;85% of intrinsic auto-PEEP</strong> (typically 5&ndash;8 cmH&sub2;O)<br>Post-cardiac surgery: cautious &mdash; high PEEP reduces RV preload</td>
      </tr>
      <tr>
        <td><strong>FiO&sub2;</strong></td>
        <td>Fraction of inspired oxygen (0.21&ndash;1.0)</td>
        <td>&uarr; PaO&sub2;; prolonged FiO&sub2; &gt;0.6 &rarr; O&sub2; toxicity, absorption atelectasis</td>
        <td class="v-val">Most patients: <strong>SpO&sub2; 92&ndash;96%</strong><br>ARDS: SpO&sub2; 92&ndash;96% or PaO&sub2; 55&ndash;80 mmHg<br><span style="color:var(--warn-l)">COPD with hypercapnia risk: SpO&sub2; 88&ndash;92%</span><br>FiO&sub2; &gt;0.6 &rarr; &uarr; PEEP + recruitment + prone before further FiO&sub2; increase</td>
      </tr>
      <tr>
        <td><strong>Plateau Pressure (<span data-tip="End-inspiratory airway pressure at zero flow. Measure via inspiratory hold 0.5–3 sec. Reflects alveolar distending pressure, not airway resistance.">Pplat</span>)</strong></td>
        <td>End-inspiratory pressure at zero flow (cmH&sub2;O)</td>
        <td>Reflects alveolar overdistension. Pplat &ne; Ppeak (Ppeak includes airway resistance)</td>
        <td class="p-val"><strong>Target &le;30 cmH&sub2;O</strong><br>Always measure via inspiratory hold &mdash; peak pressure alone is insufficient</td>
      </tr>
      <tr style="background:rgba(42,184,154,.04)">
        <td><strong><span data-tip="ΔP = Pplat − PEEP. Strongest predictor of ARDS mortality independent of Vt. Reflects stress on functionally aerated lung.">Driving Pressure (ΔP)</span></strong> <span class="bdg bdg-v">KEY</span></td>
        <td>Pplat &minus; PEEP (cmH&sub2;O) &mdash; stress on aerated lung</td>
        <td>Strongest predictor of VILI and ARDS mortality &mdash; independent of Vt. Reflects lung strain on functional lung volume.</td>
        <td class="v-val"><strong>Target &le;15 cmH&sub2;O (ideally &le;13)</strong><br>Measure: inspiratory hold &rarr; Pplat; ΔP = Pplat &minus; PEEP<br>If ΔP &gt;15: &darr; Vt by 1 mL/kg PBW steps or &uarr; PEEP to &uarr; compliance<br><em>(Amato et al., NEJM 2015)</em></td>
      </tr>
      <tr>
        <td><strong>I:E Ratio</strong></td>
        <td>Inspiratory:Expiratory time ratio</td>
        <td>Affects mean airway pressure and gas trapping</td>
        <td>Normal 1:2 &middot; ARDS: consider prolonged inspiratory time (up to 1:1) only when oxygenation remains inadequate despite optimised protective ventilation &mdash; not a universal recommendation &middot; Obstructive: 1:3&ndash;1:4 to limit auto-PEEP</td>
      </tr>
      <tr>
        <td><strong>Inspiratory Flow</strong></td>
        <td>Peak inspiratory flow rate (L/min)</td>
        <td>Higher flow &rarr; shorter Ti &rarr; longer Te; affects patient comfort</td>
        <td>Standard 40&ndash;60 L/min &middot; Obstructive: 60&ndash;80 L/min</td>
      </tr>
      <tr>
        <td><strong>Trigger sensitivity</strong></td>
        <td>Effort needed to initiate an assisted breath</td>
        <td>Too sensitive &rarr; auto-trigger; too high &rarr; &uarr; work of breathing</td>
        <td>Flow trigger: 2&ndash;5 L/min &middot; Pressure trigger: &minus;1 to &minus;2 cmH&sub2;O</td>
      </tr>
    </tbody>
  </table></div>

  <div class="stitle">Advanced Hamilton-specific Parameters</div>
  <div class="g2">
    <div class="card card-vent">
      <h3>📡 P0.1 &mdash; Respiratory Drive Index</h3>
      <p>Airway occlusion pressure in the first 100 ms of inspiratory effort. Reflects central respiratory drive without the confound of Vt or mode settings.</p>
      <div class="tw"><table>
        <tr><th class="th-n">P0.1 (cmH&sub2;O)</th><th class="th-n">Interpretation</th></tr>
        <tr><td>&lt;1</td><td class="p-val">Overassistance / over-sedation</td></tr>
        <tr><td>1.5&ndash;3.5</td><td class="v-val">Adequate drive &mdash; target range</td></tr>
        <tr><td>&gt;4&ndash;6</td><td class="d-val">High respiratory drive; risk of P-SILI and fatigue</td></tr>
      </table></div>
    </div>
    <div class="box box-warn" style="margin-bottom:14px">
    <strong>Multi-index approach to respiratory drive monitoring:</strong> No single index should be used in isolation. Interpret P0.1 together with: <strong>RSBI</strong> (f/Vt — for weaning readiness; &lt;105 predicts success), <strong>ΔPocc</strong> (occlusion pressure, reflects Pmus — target &minus;15 to &minus;3 cmH₂O), <strong>ROX index</strong> (SpO₂/FiO₂ ÷ RR — for HFNO/NIV; &gt;4.88 predicts success at 2 h), and clinical assessment. Combine indices rather than relying on one alone.
  </div>
  <div class="card card-blu">
      <h3>📐 RCexp, Pmax &amp; INTELLiVENT Targets</h3>
      <ul>
        <li><strong>RCexp (expiratory time constant):</strong> Qualitative guide to expiratory time. No universal threshold &mdash; prolonged RCexp in COPD/asthma signals need for longer Te. Monitor trends, not absolute values.</li>
        <li><strong>Pmax / High-pressure limit:</strong> Individualize per patient &mdash; set above operating Ppeak but low enough to detect dangerous rises. No single universally safe fixed value.</li>
        <li><strong>INTELLiVENT-ASV targets:</strong> Set EtCO&sub2; 35&ndash;45, SpO&sub2; 88&ndash;96%, %MinVol. Closed-loop auto-adjusts &mdash; avoid in severe metabolic acidosis with compensatory tachypnea.</li>
      </ul>
    </div>
  </div>
</section>


<!-- ════ TAB 1: PROTECTIVE & ARDS ════════════════════════════ -->
<section class="tab" id="t1">
  <div class="sh"><h2>🛡️ Protective Lung Ventilation &amp; ARDS</h2><p>Minimizing ventilator-induced lung injury (VILI) through volume, pressure, and driving-force limitation. Berlin classification and ARDSnet protocol.</p></div>

  <div style="background:linear-gradient(135deg,rgba(62,200,112,.10) 0%,rgba(42,184,154,.08) 100%);border:1px solid rgba(62,200,112,.25);border-radius:var(--r2);padding:18px 22px;margin-bottom:20px">
    <div style="font-family:var(--display);font-size:15px;font-weight:700;color:var(--text);margin-bottom:10px">The Four Mechanisms of VILI</div>
    <div class="g3" style="gap:10px">
      <div style="background:var(--dang-d);border:1px solid var(--dang-b);border-radius:var(--r);padding:11px 14px">
        <div style="font-family:var(--mono);font-size:10px;color:var(--dang-l);letter-spacing:.06em;font-weight:700;margin-bottom:5px">VOLUTRAUMA</div>
        <div style="font-size:12.5px;color:var(--muted)">Excessive tidal volume overstretches alveoli &rarr; membrane disruption</div>
      </div>
      <div style="background:var(--warn-d);border:1px solid var(--warn-b);border-radius:var(--r);padding:11px 14px">
        <div style="font-family:var(--mono);font-size:10px;color:var(--warn-l);letter-spacing:.06em;font-weight:700;margin-bottom:5px">BAROTRAUMA</div>
        <div style="font-size:12.5px;color:var(--muted)">Excessive alveolar pressure (Pplat) &rarr; pneumothorax, pneumomediastinum</div>
      </div>
      <div style="background:var(--adv-d);border:1px solid var(--adv-b);border-radius:var(--r);padding:11px 14px">
        <div style="font-family:var(--mono);font-size:10px;color:var(--adv-l);letter-spacing:.06em;font-weight:700;margin-bottom:5px">ATELECTRAUMA</div>
        <div style="font-size:12.5px;color:var(--muted)">Repeated collapse and reopening of alveoli &rarr; shear stress injury</div>
      </div>
      <div style="background:var(--blu-d);border:1px solid var(--blu-b);border-radius:var(--r);padding:11px 14px">
        <div style="font-family:var(--mono);font-size:10px;color:var(--blu-l);letter-spacing:.06em;font-weight:700;margin-bottom:5px">BIOTRAUMA</div>
        <div style="font-size:12.5px;color:var(--muted)">Mechanical injury triggers inflammatory mediator release &rarr; systemic MODS</div>
      </div>
    </div>
  </div>

  <div class="stitle">Protective Targets</div>
  <div class="duel">
    <div class="duel-a">
      <div class="duel-label">Targets &mdash; Aim For</div>
      <h3>✅ Protective ventilation parameters</h3>
      <ul>
        <li><strong>Tidal Volume:</strong> 6 mL/kg PBW (ARDS) &middot; 6&ndash;8 mL/kg PBW (others)</li>
        <li><strong>Plateau Pressure (Pplat):</strong> &le;30 cmH&sub2;O</li>
        <li><strong>Driving Pressure (ΔP = Pplat &minus; PEEP):</strong> &le;15 cmH&sub2;O (ideally &le;13)</li>
        <li><strong>PEEP:</strong> Sufficient to prevent derecruitment &mdash; titrate by compliance or FiO&sub2;/PEEP table</li>
        <li><strong>FiO&sub2;:</strong> Lowest to maintain SpO&sub2; 92&ndash;96%; avoid &gt;0.6 long-term</li>
        <li><strong>PaCO&sub2;:</strong> Permissive hypercapnia acceptable (pH &ge;7.20) to limit pressures</li>
        <li><strong>Prone position:</strong> P/F &lt;150 after 12&ndash;24 h optimised settings &rarr; &ge;16 h/day</li>
        <li><strong>Conservative fluids:</strong> Post-resuscitation phase &mdash; avoid fluid overload</li>
      </ul>
    </div>
    <div class="duel-mid"><div class="duel-mid-dot"></div><div class="duel-mid-lbl">vs</div><div class="duel-mid-dot"></div></div>
    <div class="duel-b">
      <div class="duel-label">Avoid &mdash; Injurious</div>
      <h3>🚫 VILI risk factors</h3>
      <ul>
        <li><strong>Vt &gt;8 mL/kg PBW</strong> in ARDS or at-risk lungs</li>
        <li><strong>Pplat &gt;30 cmH&sub2;O</strong></li>
        <li><strong>Driving pressure &gt;15 cmH&sub2;O</strong></li>
        <li><strong>FiO&sub2; &gt;0.6</strong> without escalating PEEP or recruitment</li>
        <li><strong>Derecruitment:</strong> unnecessary PEEP reductions, circuit disconnections</li>
        <li><strong>Hyperoxia</strong> (PaO&sub2; &gt;100 mmHg without indication)</li>
        <li><strong>High mechanical power</strong> (RR, Vt, driving pressure all contribute)</li>
        <li><strong>Uncorrected patient&ndash;ventilator asynchrony</strong></li>
      </ul>
    </div>
  </div>

  <div class="stitle">Measuring Driving Pressure</div>
  <div class="card card-vent">
    <h3>🔢 Step-by-step: ΔP measurement on Hamilton C1</h3>
    <div class="g2" style="margin-top:10px">
      <ol style="padding-left:18px;font-size:13.5px;color:var(--muted);line-height:2">
        <li>Switch to VC-CMV or VSIMV (patient must be <strong style="color:var(--text)">passive</strong> &mdash; no spontaneous effort)</li>
        <li>Apply <strong style="color:var(--text)">inspiratory hold</strong> for 0.5&ndash;3 seconds</li>
        <li>Read <strong style="color:var(--vent-l)">Pplat</strong> from the displayed plateau pressure</li>
        <li>Calculate: <strong style="color:var(--vent-l)">ΔP = Pplat &minus; PEEP</strong></li>
        <li>If ΔP &gt;15: reduce Vt by 1 mL/kg PBW steps <em>or</em> increase PEEP to improve compliance</li>
        <li>Reassess after every change</li>
      </ol>
      <div>
        <div class="box box-vent"><strong>Why ΔP matters more than Vt alone:</strong> A patient with low respiratory system compliance (stiff, consolidated lungs) will have a high ΔP at the same Vt as a healthy lung. Driving pressure reveals the actual mechanical stress delivered to the functional lung &mdash; it adapts to the patient&rsquo;s lung mechanics automatically.</div>
        <div class="box box-prot"><strong>Clinical pearl:</strong> If ΔP &gt;15 despite Vt already at 6 mL/kg PBW &rarr; reduce to 4 mL/kg PBW and check. Also consider whether PEEP is optimised &mdash; recruiting collapsed alveoli increases compliance and reduces ΔP without changing Vt.</div>
      </div>
    </div>
  </div>

  <div class="stitle">ARDS &mdash; Berlin Classification (2012)</div>
  <div class="tw"><table>
    <thead><tr>
      <th class="th-n">Severity</th><th class="th-v">PaO&sub2;/FiO&sub2; (mmHg)</th><th class="th-n">PEEP requirement</th><th class="th-v">Clinical escalation</th><th class="th-n">Additional criteria</th>
    </tr></thead>
    <tbody>
      <tr><td><strong>Mild</strong></td><td class="v-val">200&ndash;300 (on PEEP &ge;5)</td><td>5&ndash;8 cmH&sub2;O</td><td>Optimise sedation; NIV trial appropriate</td><td rowspan="3" style="vertical-align:middle;color:var(--muted);font-size:12px">Bilateral opacities on CXR/CT not fully explained by effusions/collapse; respiratory failure not fully explained by cardiac failure or fluid overload</td></tr>
      <tr><td><strong>Moderate</strong></td><td class="w-val">100&ndash;200</td><td>8&ndash;13 cmH&sub2;O</td><td>Higher PEEP; NMB 48 h if significant asynchrony</td></tr>
      <tr style="background:rgba(232,80,80,.04)"><td><strong>Severe</strong></td><td class="d-val">&lt;100</td><td>13&ndash;18 cmH&sub2;O</td><td><strong>Prone &ge;16 h/day</strong> &middot; APRV &middot; iNO &middot; ECMO evaluation</td></tr>
    </tbody>
  </table></div>

  <div class="stitle">ARDSnet Low-Vt Protocol Summary</div>
  <div class="card card-prot">
    <h3>📋 Lung-protective ventilation protocol (ARDSnet)</h3>
    <div class="g2">
      <ul>
        <li><strong>Vt = 6 mL/kg PBW</strong> &mdash; reduce to 4 if Pplat &gt;30 or ΔP &gt;15</li>
        <li><strong>Pplat &le;30 cmH&sub2;O</strong></li>
        <li><strong>Driving pressure &le;15 cmH&sub2;O</strong></li>
        <li>RR up to <strong>35/min</strong> to maintain pH &ge;7.20</li>
        <li>PEEP/FiO&sub2; titration per low- or high-PEEP table</li>
        <li>Target <strong>SpO&sub2; 92&ndash;96%</strong> or PaO&sub2; 55&ndash;80 mmHg</li>
      </ul>
      <ul>
        <li><strong>Cisatracurium (NMB) 48 h</strong> if P/F &lt;150 with significant dyssynchrony</li>
        <li>Conservative fluid management post-resuscitation</li>
        <li><strong>Prone &ge;16 h/day</strong> if P/F &lt;150 after 12&ndash;24 h on optimised settings</li>
        <li>Consider APRV or INTELLiVENT-ASV for refractory hypoxemia</li>
        <li>ECMO evaluation if P/F persistently &lt;80 despite optimised care</li>
      </ul>
    </div>
  </div>

  <div class="stitle">Hypoxemia Escalation Algorithm</div>
  <div class="trace-wrap">
    <div class="trace-label">Stepwise management of persistent hypoxemia</div>
    <svg viewBox="0 0 860 200" style="width:100%;display:block;max-height:220px">
      <defs>
        <marker id="ar" markerWidth="6" markerHeight="6" refX="4" refY="3" orient="auto">
          <path d="M0,0 L0,6 L6,3 z" fill="#3a5048"/>
        </marker>
      </defs>
      <rect x="8" y="70" width="120" height="60" rx="10" fill="rgba(42,184,154,.15)" stroke="#2ab89a" stroke-width="1.5"/>
      <text x="68" y="94" text-anchor="middle" font-weight="700" fill="#5dd4bc" font-size="12" font-family="IBM Plex Sans">Hypoxemia</text>
      <text x="68" y="112" text-anchor="middle" fill="#6b8c7e" font-size="11" font-family="IBM Plex Sans">SpO&#8322; below target</text>

      <rect x="176" y="70" width="120" height="60" rx="10" fill="rgba(42,184,154,.10)" stroke="#2ab89a" stroke-width="1.5"/>
      <text x="236" y="94" text-anchor="middle" font-weight="700" fill="#5dd4bc" font-size="12" font-family="IBM Plex Sans">&#8593; FiO&#8322;</text>
      <text x="236" y="112" text-anchor="middle" fill="#6b8c7e" font-size="11" font-family="IBM Plex Sans">Titrate to target</text>

      <rect x="344" y="55" width="140" height="90" rx="10" fill="rgba(232,168,48,.13)" stroke="#e8a830" stroke-width="1.5"/>
      <text x="414" y="78" text-anchor="middle" font-weight="700" fill="#f5c85a" font-size="12" font-family="IBM Plex Sans">FiO&#8322; &gt; 0.60?</text>
      <text x="414" y="96" text-anchor="middle" fill="#6b8c7e" font-size="11" font-family="IBM Plex Sans">&#8593; PEEP</text>
      <text x="414" y="112" text-anchor="middle" fill="#6b8c7e" font-size="11" font-family="IBM Plex Sans">Recruitment</text>
      <text x="414" y="128" text-anchor="middle" fill="#6b8c7e" font-size="11" font-family="IBM Plex Sans">manoeuvre</text>

      <rect x="532" y="55" width="130" height="90" rx="10" fill="rgba(232,80,80,.12)" stroke="#e85050" stroke-width="1.5"/>
      <text x="597" y="78" text-anchor="middle" font-weight="700" fill="#f87878" font-size="12" font-family="IBM Plex Sans">P/F &lt; 150?</text>
      <text x="597" y="96" text-anchor="middle" fill="#6b8c7e" font-size="11" font-family="IBM Plex Sans">Prone position</text>
      <text x="597" y="112" text-anchor="middle" fill="#6b8c7e" font-size="11" font-family="IBM Plex Sans">&#8805;16 h/day</text>
      <text x="597" y="128" text-anchor="middle" fill="#6b8c7e" font-size="11" font-family="IBM Plex Sans">NMB 48 h</text>

      <rect x="710" y="55" width="140" height="90" rx="10" fill="rgba(144,96,212,.12)" stroke="#9060d4" stroke-width="1.5"/>
      <text x="780" y="78" text-anchor="middle" font-weight="700" fill="#b890f8" font-size="12" font-family="IBM Plex Sans">Refractory</text>
      <text x="780" y="94" text-anchor="middle" fill="#6b8c7e" font-size="11" font-family="IBM Plex Sans">APRV / iNO</text>
      <text x="780" y="110" text-anchor="middle" fill="#6b8c7e" font-size="11" font-family="IBM Plex Sans">ECMO eval</text>
      <text x="780" y="126" text-anchor="middle" fill="#9060d4" font-size="10" font-family="IBM Plex Sans">P/F &lt;80 + optimised</text>

      <line x1="128" y1="100" x2="174" y2="100" stroke="#3a5048" stroke-width="1.5" marker-end="url(#ar)"/>
      <line x1="296" y1="100" x2="342" y2="100" stroke="#3a5048" stroke-width="1.5" marker-end="url(#ar)"/>
      <line x1="484" y1="100" x2="530" y2="100" stroke="#3a5048" stroke-width="1.5" marker-end="url(#ar)"/>
      <line x1="662" y1="100" x2="708" y2="100" stroke="#3a5048" stroke-width="1.5" marker-end="url(#ar)"/>

      <text x="68" y="172" text-anchor="middle" fill="#3a5048" font-size="10" font-family="IBM Plex Mono">STEP 1</text>
      <text x="236" y="172" text-anchor="middle" fill="#3a5048" font-size="10" font-family="IBM Plex Mono">STEP 2</text>
      <text x="414" y="172" text-anchor="middle" fill="#3a5048" font-size="10" font-family="IBM Plex Mono">STEP 3</text>
      <text x="597" y="172" text-anchor="middle" fill="#3a5048" font-size="10" font-family="IBM Plex Mono">STEP 4</text>
      <text x="780" y="172" text-anchor="middle" fill="#3a5048" font-size="10" font-family="IBM Plex Mono">STEP 5</text>
    </svg>
  </div>
</section>


<!-- ════ TAB 2: ASYNCHRONY & AUTO-PEEP ════════════════════════ -->
<section class="tab" id="t2">
  <div class="sh"><h2>⚡ Patient&ndash;Ventilator Asynchrony &amp; Auto-PEEP</h2><p>Identify and correct the mismatch between patient neural drive and ventilator delivery. Asynchrony prolongs ventilation and worsens outcomes.</p></div>

  <div class="box box-warn" style="margin-bottom:18px"><strong>Key principle:</strong> Always identify the asynchrony pattern from waveforms before escalating sedation. Sedation suppresses the symptom without fixing the cause &mdash; and may worsen P-SILI.</div>

  <div class="stitle">Patient&ndash;Ventilator Asynchrony (PVA) &mdash; Seven Patterns</div>
  <div class="tw"><table>
    <thead><tr>
      <th class="th-v">Pattern</th><th class="th-n">Waveform signature</th><th class="th-n">Mechanism</th><th class="th-v">Management</th>
    </tr></thead>
    <tbody>
      <tr>
        <td><strong>Double triggering</strong></td>
        <td>Two consecutive Vt within one neural effort; second breath appears on flow-time trace with early flow peak</td>
        <td>Ti(vent) &lt; neural Ti; high respiratory drive forces a second trigger before the ventilator finishes cycling</td>
        <td class="v-val">&#8593; Ti; switch to PC mode; if severe &rarr; deepen sedation / NMB</td>
      </tr>
      <tr>
        <td><strong>Flow starvation</strong></td>
        <td>Concave pressure-time curve during VC breath &mdash; patient actively &ldquo;pulling&rdquo; the airway pressure down</td>
        <td>Set inspiratory flow insufficient for patient&rsquo;s ventilatory demand; patient&rsquo;s inspiratory muscles work against the ventilator</td>
        <td class="v-val">&#8593; Inspiratory flow (60&ndash;80 L/min); switch to PC or PSV</td>
      </tr>
      <tr>
        <td><strong>Ineffective effort</strong></td>
        <td>Deflection in flow or pressure trace without a triggered breath; visible as &ldquo;missed&rdquo; notches in flow curve</td>
        <td>Auto-PEEP exceeds patient&rsquo;s trigger threshold; or over-sedation. Patient making effort but cannot overcome intrinsic PEEP to trigger.</td>
        <td class="v-val">&#8595; Auto-PEEP (&#8595; RR, &#8593; Te, bronchodilators); apply external PEEP ~70&ndash;85% of iPEEP; lighten sedation</td>
      </tr>
      <tr>
        <td><strong>Auto-triggering</strong></td>
        <td>Ventilator triggers without patient effort; irregular and unexplained high RR on display</td>
        <td>Circuit leak, cardiac oscillations, condensed water in circuit, trigger sensitivity too high</td>
        <td class="v-val">Drain circuit; &#8595; trigger sensitivity; fix leak source; use flow trigger over pressure</td>
      </tr>
      <tr>
        <td><strong>Premature cycling</strong></td>
        <td>Inspiratory flow still positive at end of breath; patient still inhaling when ventilator cycles off</td>
        <td>Ti(vent) &lt; neural Ti; PSV cycle-off threshold too high (breath terminates before patient finishes inhaling)</td>
        <td class="v-val">&#8593; Ti; &#8595; PSV expiratory trigger sensitivity (Hamilton: Expiratory Trigger Sensitivity setting)</td>
      </tr>
      <tr>
        <td><strong>Delayed cycling</strong></td>
        <td>Active expiratory muscle effort visible at end of ventilator breath; pressure spike on pressure-time trace</td>
        <td>Ti(vent) &gt; neural Ti; breath continues after patient wants to exhale</td>
        <td class="v-val">&#8595; Ti; &#8593; PSV cycle-off threshold; avoid unnecessary inverse ratio</td>
      </tr>
      <tr>
        <td><strong>Reverse triggering</strong></td>
        <td>Diaphragmatic effort entrained by the ventilator delivery; may cause double-triggering-like pattern</td>
        <td>Deep sedation or neurological injury &mdash; ventilator breath reflexively entrain diaphragm; Vt amplified by patient effort after delivery begins</td>
        <td class="v-val">Reassess and optimise sedation strategy; neuromuscular blockade may be considered in selected severe cases after optimisation of sedation and ventilator settings — not first-line; may resolve with lighter sedation</td>
      </tr>
    </tbody>
  </table></div>

  <div class="stitle">Auto-PEEP &mdash; Intrinsic PEEP &amp; Dynamic Hyperinflation</div>
  <div class="g2">
    <div class="card card-dang">
      <h3>💨 Pathophysiology &amp; Consequences</h3>
      <p><strong>Auto-PEEP</strong> (iPEEP) occurs when expiratory flow fails to reach zero before the next breath &mdash; air traps and raises end-expiratory alveolar pressure above set PEEP.</p>
      <div class="box box-warn" style="margin-top:12px"><strong>Causes:</strong> COPD &middot; Asthma &middot; High RR &middot; Short expiratory time &middot; High Vt &middot; Small ETT &middot; Secretions &middot; Dynamic airway collapse</div>
      <div class="box box-dang"><strong>Consequences:</strong><br>
        &bull; &#8593; Intrathoracic pressure &rarr; &#8595; venous return &rarr; <strong>hypotension / obstructive shock</strong><br>
        &bull; Ineffective triggering (patient must overcome iPEEP to trigger)<br>
        &bull; Dynamic hyperinflation &rarr; pneumothorax risk<br>
        &bull; &#8593; Work of breathing
      </div>
      <div class="box box-vent"><strong>Bedside test:</strong> Unexplained hypotension in COPD/asthma patient on ventilator &rarr; briefly disconnect ETT from circuit. If haemodynamics improve and trapped air audibly released &rarr; auto-PEEP confirmed.</div>
    </div>
    <div class="card card-vent">
      <h3>📏 Measurement &amp; Management</h3>
      <p style="margin-bottom:10px"><strong>Measurement:</strong> Apply <em>expiratory hold</em> manoeuvre (0.5&ndash;2 sec; requires patient-ventilator synchrony or adequate sedation) &rarr; read total PEEP from display. <strong>Confirm with expiratory hold whenever feasible</strong> &mdash; waveform inspection alone is insufficient for accurate measurement.<br>
      <span class="fm">auto-PEEP = total PEEP &minus; set PEEP</span></p>
      <p style="font-family:var(--mono);font-size:10px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);margin-bottom:8px">Management ladder</p>
      <ul>
        <li>&#8595; RR &rarr; &#8593; expiratory time</li>
        <li>&#8595; Vt (less volume to exhale per breath)</li>
        <li>&#8593; I:E ratio to 1:3&ndash;1:4 in obstructive disease</li>
        <li>&#8593; Peak inspiratory flow (shortens Ti &rarr; longer Te)</li>
        <li>Bronchodilators + aggressive secretion clearance</li>
        <li>Apply external PEEP &asymp; <strong>70&ndash;85% of measured iPEEP</strong> to stent airways and reduce trigger threshold</li>
      </ul>
      <div class="box box-dang" style="margin-top:12px"><strong>Cardiac surgery:</strong> Auto-PEEP severely impairs RV filling in a preload-dependent post-operative heart. Monitor proactively in any COPD or bronchospasm patient post-sternotomy.</div>
    </div>
  </div>
</section>


<!-- ════ TAB 3: CARDIAC SURGERY & ICU ════════════════════════ -->
<section class="tab" id="t3">
  <div class="sh"><h2>❤️ Cardiac Surgery &amp; ICU Considerations</h2><p>Permissive hypercapnia, mechanical power, post-operative ventilation goals, haemodynamic interactions between positive-pressure ventilation and the post-cardiac surgery heart.</p></div>

  <div class="stitle">Permissive Hypercapnia</div>
  <div class="g2">
    <div class="card card-adv">
      <h3>♾️ Concept &amp; rationale</h3>
      <p><strong>Permissive hypercapnia</strong> = intentional tolerance of elevated PaCO&sub2; to achieve lower Vt and driving pressures, prioritising lung protection over normocapnia.</p>
      <div class="box box-adv" style="margin-top:10px">
        <strong>Acceptable parameters:</strong><br>
        &bull; PaCO&sub2; up to <strong>60&ndash;80 mmHg</strong> if haemodynamically tolerated<br>
        &bull; Minimum acceptable pH: <strong>&ge;7.20&ndash;7.25</strong><br>
        &bull; Avoid rapid CO&sub2; changes (arrhythmia risk)<br>
        &bull; NaHCO&sub3; may temporise if pH &lt;7.20 (controversial; tidal correction only)
      </div>
      <div class="box box-prot"><strong>Lung-protective benefit:</strong> Modest hypercapnic acidosis may have direct anti-inflammatory, lung-protective effects. Generally well tolerated in ARDS with adequate haemodynamics.</div>
    </div>
    <div class="card card-dang">
      <h3>🚫 Contraindications &amp; cautions</h3>
      <ul>
        <li><strong>Intracranial hypertension (TBI, post-neurosurgery):</strong> CO&sub2; is a potent cerebral vasodilator; hypercapnia worsens ICP. <em>Avoid permissive hypercapnia.</em></li>
        <li><strong>Pulmonary hypertension:</strong> Hypercapnia and acidosis &uarr; PVR &rarr; worsens RV failure.</li>
        <li><strong>RV failure post-cardiac surgery:</strong> Maintain normocapnia; hypercapnia &uarr; RV afterload.</li>
        <li><strong>Severe metabolic acidosis</strong> (pH &lt;7.20): additional respiratory acidosis is dangerous.</li>
        <li><strong>Cardiac arrhythmias</strong> attributable to acidosis.</li>
      </ul>
    </div>
  </div>

  <div class="stitle">Mechanical Power &mdash; The Energy Dimension of VILI</div>
  <div class="card card-vent">
    <h3>⚙️ Unified VILI metric: energy delivered per minute</h3>
    <div class="box box-vent" style="margin-bottom:12px"><strong>Why mechanical power matters:</strong> Mechanical power integrates tidal volume, respiratory rate, driving pressure, and flow into a single energy metric (J/min). Critically — <strong>reducing only tidal volume does not necessarily reduce total ventilator-induced energy</strong> if RR or driving pressure increase compensatorily. MP &gt;17 J/min is associated with VILI risk regardless of individual parameter optimisation.</div>
    <div class="g2">
      <div>
        <p style="color:var(--muted);font-size:13px;margin-bottom:12px"><strong style="color:var(--text)">Mechanical Power (MP)</strong> integrates volume, pressure, flow, and rate &mdash; capturing the cumulative injurious energy delivered to the respiratory system. It overcomes the limitation of single-parameter assessment.</p>
        <div class="trace-label" style="font-family:var(--mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);margin-bottom:6px">Simplified formula (VC-CMV)</div>
        <span class="fm">MP (J/min) = 0.098 &times; RR &times; Vt<sub>(L)</sub> &times; (P<sub>peak</sub> &minus; &Delta;P/2)</span>
        <p style="font-size:12px;color:var(--muted);margin-bottom:14px">Pressures in cmH&sub2;O &middot; Vt in litres</p>
        <div class="tw"><table>
          <tr><th class="th-n">MP (J/min)</th><th class="th-v">Clinical implication</th></tr>
          <tr><td>&lt;12</td><td class="p-val">Generally safe zone</td></tr>
          <tr><td>12&ndash;17</td><td class="w-val">Intermediate &mdash; minimise other risk factors</td></tr>
          <tr><td>&gt;17&ndash;20</td><td class="d-val">Associated with VILI and higher mortality (ARDS)</td></tr>
        </table></div>
      </div>
      <div>
        <div class="box box-warn"><strong>Main contributors to high MP:</strong><br>
          &bull; High Vt (dominant driver)<br>
          &bull; High respiratory rate<br>
          &bull; High driving pressure<br>
          &bull; High PEEP (static component)<br>
          &bull; High airway resistance (&#8593; Ppeak)
        </div>
        <div class="box box-vent"><strong>Hamilton C1:</strong> INTELLiVENT-ASV can display estimated MP. Reducing RR and Vt together synergistically lowers MP &mdash; even when each individual value appears acceptable in isolation.</div>
        <div class="box box-adv"><strong>Evidence status:</strong> Emerging metric &mdash; not yet embedded in formal guidelines (2025). Provides a valuable unified lens especially when standard parameters conflict (e.g. low Vt but very high RR + PEEP). (Gattinoni et al., Intensive Care Med 2016)</div>
      </div>
    </div>
  </div>

  <div class="stitle">Mechanical Ventilation after Cardiac Surgery</div>
  <div class="g2">
    <div class="card card-vent">
      <h3>🏥 Post-operative goals &amp; fast-track extubation</h3>
      <ul>
        <li><strong>Early extubation (fast-track):</strong> Target 4&ndash;8 h post-CABG / valve repair in uncomplicated cases. Reduces VAP, ICU stay, and cost. <strong style="color:var(--warn-l)">Time targets should never override physiologic readiness</strong> &mdash; extubate when the patient is ready, not by the clock.</li>
        <li>Protective ventilation even for short post-op periods: <strong>Vt 6&ndash;8 mL/kg PBW</strong></li>
        <li>SpO&sub2; 94&ndash;98% (liberal target acceptable with adequate cardiac output)</li>
        <li>EtCO&sub2; 35&ndash;42 mmHg; avoid hypercapnia if elevated PVR suspected</li>
        <li>PEEP 5&ndash;8 cmH&sub2;O to prevent post-sternotomy / CPB-related atelectasis</li>
        <li>Propofol or dexmedetomidine preferred over benzodiazepines for fast-track</li>
      </ul>
      <div class="box box-prot"><strong>Phrenic nerve palsy</strong> (post-IMA harvest, hypothermia): assess by diaphragm ultrasound. Unilateral palsy may still permit extubation. Bilateral palsy requires continued ventilatory support.</div>
    </div>
    <div class="card card-warn">
      <h3>⚠️ Haemodynamic interactions with PPV</h3>
      <ul>
        <li><strong>High PEEP &rarr; &#8595; RV preload:</strong> In RV failure (post-tricuspid, PH, RV MI) &mdash; use lowest effective PEEP; avoid driving preload-dependence into haemodynamic crisis.</li>
        <li><strong>Hypercapnia &amp; hypoxia &rarr; &#8593; PVR &rarr; &#8593; RV afterload:</strong> Maintain normocapnia and normoxia in RV failure. Avoid permissive hypercapnia in this setting.</li>
        <li><strong>Pulse pressure variation (PPV) for fluid responsiveness:</strong> Valid only in fully controlled, arrhythmia-free ventilation with Vt &ge;8 mL/kg &mdash; a direct conflict with lung-protective ventilation in ARDS patients. When Vt &lt;8 mL/kg: use <strong>Tidal Volume Challenge</strong> (transiently &uarr; Vt to 8 mL/kg PBW &times; 1 min &rarr; &Delta;PP change &ge;3.5% = fluid responsive) or <strong>Passive Leg Raising</strong> (reversible preload challenge independent of Vt and rhythm &rarr; &uarr;CO &gt;10% = responsive) &mdash; preferred dynamic tests in protective ventilation.</li>
        <li><strong>Post-pneumonectomy:</strong> PEEP 3&ndash;5 cmH&sub2;O on remaining lung; minimise FiO&sub2;; avoid high mean airway pressures.</li>
      </ul>
    </div>
    <div class="card card-prot">
      <h3>✅ Extubation readiness criteria</h3>
      <ul>
        <li>Awake, follows simple commands</li>
        <li>Spontaneous Vt &gt;5 mL/kg PBW &middot; RR &lt;30/min</li>
        <li>SpO&sub2; &gt;92% on PS &le;8 cmH&sub2;O + PEEP 5</li>
        <li>FiO&sub2; &le;0.40 &middot; PEEP &le;8 cmH&sub2;O</li>
        <li>No vasopressor escalation</li>
        <li>Intact cough / secretion clearance</li>
        <li>P0.1 &lt;4&ndash;6 cmH&sub2;O (adequate drive; no excessive demand)</li>
      </ul>
      <div class="box box-vent">Post-extubation in high-risk patients: HFNO prophylactically to reduce re-intubation risk. NIV for cardiogenic pulmonary oedema.</div>
    </div>
    <div class="card card-dang">
      <h3>🚨 Delay extubation if:</h3>
      <ul>
        <li>Haemodynamic instability / ongoing vasopressor escalation</li>
        <li>Significant bleeding requiring re-exploration</li>
        <li>Uncontrolled arrhythmia (rapid AF, VT)</li>
        <li>Persistent severe hypoxemia (FiO&sub2; &gt;0.5, PEEP &gt;8)</li>
        <li>Neurological deficit, prolonged obtundation</li>
        <li>Severe metabolic acidosis / hypothermia</li>
        <li>Bilateral phrenic palsy or diaphragmatic injury</li>
      </ul>
    </div>
  </div>
</section>


<!-- ════ TAB 4: CLINICAL & WEANING ════════════════════════════ -->
<section class="tab" id="t4">
  <div class="sh"><h2>⚙️ Clinical Practice, Weaning &amp; Advanced Modes</h2><p>Quick setup, alarm management, troubleshooting, evidence-based weaning, and deep dive on INTELLiVENT-ASV and APRV.</p></div>

  <div class="stitle">Quick Initial Setup &mdash; Adult, IBW 70 kg</div>
  <div class="g2">
    <div class="card card-vent">
      <h3>💨 VSIMV setup</h3>
      <div class="tw"><table>
        <tr><th class="th-n">Setting</th><th class="th-v">Value</th></tr>
        <tr><td>Mandatory Vt</td><td class="v-val"><strong>420 mL (6 mL/kg PBW)</strong></td></tr>
        <tr><td>SIMV rate</td><td>10&ndash;12/min (backup)</td></tr>
        <tr><td>Pressure Support</td><td>10&ndash;15 cmH&sub2;O (spontaneous breaths)</td></tr>
        <tr><td>PEEP</td><td>5 cmH&sub2;O (&#8593; per clinical need)</td></tr>
        <tr><td>FiO&sub2;</td><td>1.0 &rarr; titrate to SpO&sub2; 92&ndash;96%</td></tr>
        <tr><td>Flow</td><td>50 L/min (square wave)</td></tr>
        <tr><td>Trigger</td><td>Flow 3 L/min</td></tr>
      </table></div>
    </div>
    <div class="card card-blu">
      <h3>🫁 PSIMV setup</h3>
      <div class="tw"><table>
        <tr><th class="th-n">Setting</th><th class="th-v">Value</th></tr>
        <tr><td>Pressure control (&Delta;P)</td><td class="v-val">12&ndash;15 cmH&sub2;O above PEEP &rarr; Vt 6&ndash;8 mL/kg PBW</td></tr>
        <tr><td>SIMV rate</td><td>10&ndash;12/min</td></tr>
        <tr><td>Pressure Support</td><td>10&ndash;15 cmH&sub2;O</td></tr>
        <tr><td>PEEP</td><td>5&ndash;8 cmH&sub2;O</td></tr>
        <tr><td>Inspiratory time</td><td>1.0&ndash;1.2 sec</td></tr>
        <tr><td>FiO&sub2;</td><td>Titrate to SpO&sub2; 92&ndash;96%</td></tr>
      </table></div>
    </div>
  </div>
  <div class="box box-warn"><strong>After initiation:</strong> Measure Pplat (inspiratory hold) and calculate &Delta;P = Pplat &minus; PEEP. Reduce Vt if Pplat &gt;30 cmH&sub2;O or &Delta;P &gt;15 cmH&sub2;O. COPD: &#8593; inspiratory flow to 60&ndash;80 L/min, &#8595; SIMV rate to 6&ndash;8/min to allow adequate expiratory time.</div>

  <div class="stitle">Alarm Limits &mdash; Individualised Thresholds</div>
  <div class="tw"><table>
    <thead><tr><th class="th-n">Alarm</th><th class="th-n">Lower limit</th><th class="th-n">Upper limit</th><th class="th-v">Cause &amp; response</th></tr></thead>
    <tbody>
      <tr>
        <td><strong>High pressure (Ppeak)</strong></td>
        <td>&mdash;</td>
        <td><strong>Individualise:</strong> above operating Ppeak but low enough to detect dangerous rises. Starting point: 35&ndash;40 cmH&sub2;O (ARDS); up to 45 (severe obstructive). Reassess with every mode or patient change.</td>
        <td class="v-val">Bronchospasm, secretions, kinked ETT, biting &rarr; suction, bronchodilator, check circuit</td>
      </tr>
      <tr><td><strong>Low pressure</strong></td><td>5 cmH&sub2;O below baseline Ppeak</td><td>&mdash;</td><td>Disconnection, cuff leak &rarr; reconnect, check cuff</td></tr>
      <tr><td><strong>Low minute volume</strong></td><td>3 L/min (adult)</td><td>&mdash;</td><td>Hypoventilation, apnoea, leak &rarr; assess patient, &#8593; RR</td></tr>
      <tr><td><strong>High RR</strong></td><td>&mdash;</td><td>35/min</td><td>Pain, anxiety, pulmonary oedema, asynchrony &rarr; assess sedation</td></tr>
      <tr><td><strong>Low SpO&sub2;</strong></td><td>88% (COPD) / 92% (others)</td><td>&mdash;</td><td>Hypoxemia &rarr; &#8593; FiO&sub2;/PEEP, check probe, suction</td></tr>
      <tr><td><strong>High EtCO&sub2;</strong></td><td>&mdash;</td><td>45&ndash;50 mmHg (adjust per permissive strategy)</td><td>Hypoventilation, dead space &rarr; &#8593; RR/Vt, check circuit</td></tr>
      <tr><td><strong>Apnoea</strong></td><td>No breath 15&ndash;20 sec</td><td>&mdash;</td><td>Set backup RR, adjust trigger, bag patient</td></tr>
    </tbody>
  </table></div>
  <div class="box box-blu"><strong>Individualise always:</strong> Fixed universal alarm limits are insufficient. A PEEP 14 ARDS patient has entirely different Ppeak thresholds than a post-CABG patient on PEEP 5. Review limits after every mode change or significant patient state change.</div>

  <div class="stitle">Troubleshooting &mdash; Hamilton C1 Errors &amp; Warnings</div>
  <div class="g2">
    <div class="card card-dang">
      <h3>🚫 Device errors</h3>
      <ul>
        <li><strong>&ldquo;High PEEP leak&rdquo;</strong> &mdash; circuit leak or exhalation valve malfunction &rarr; check expiratory filter, reconnect, run SST</li>
        <li><strong>&ldquo;Check patient circuit&rdquo;</strong> &mdash; disconnection or occlusion &rarr; inspect circuit, replace wet filter</li>
        <li><strong>&ldquo;Occlusion / high pressure&rdquo;</strong> &mdash; secretions, ETT kink, biting &rarr; suction, check ETT position</li>
        <li><strong>&ldquo;Power failure&rdquo;</strong> &mdash; battery depleted &rarr; connect external power; C1 has 4-hour hot-swappable battery</li>
        <li><strong>&ldquo;Sensor error&rdquo;</strong> &mdash; contaminated flow/pressure sensor &rarr; run leak test, replace sensor</li>
      </ul>
      <div class="box box-dang"><strong>Ventilator inoperative:</strong> Disconnect and manually bag immediately. Always have backup device at bedside.</div>
    </div>
    <div class="card card-warn">
      <h3>⚠️ Clinical warnings</h3>
      <ul>
        <li><strong>&ldquo;Low compliance&rdquo;</strong> &mdash; dynamic compliance &lt;30 mL/cmH&sub2;O: atelectasis, ARDS, pneumothorax &rarr; recruit, CXR</li>
        <li><strong>&ldquo;Auto-PEEP high&rdquo;</strong> &mdash; COPD/asthma &rarr; &#8595; RR, &#8593; Te, bronchodilators, apply external PEEP ~70&ndash;85% iPEEP</li>
        <li><strong>&ldquo;Asynchrony detected&rdquo;</strong> &mdash; double-triggering or ineffective efforts &rarr; review waveforms, adjust trigger or mode</li>
        <li><strong>&ldquo;High FiO&sub2; demand&rdquo;</strong> &mdash; FiO&sub2; &gt;0.6 prolonged &rarr; optimise PEEP, recruitment, prone, treat underlying cause</li>
      </ul>
    </div>
  </div>

  <div class="stitle">Evidence-based Weaning</div>
  <div class="card card-prot">
    <h3>🏁 SAT + SBT protocol (ACCCM/ERS 2017)</h3>
    <div class="g2">
      <div>
        <p style="color:var(--muted);font-size:13px;margin-bottom:12px">Daily <strong style="color:var(--text)">Spontaneous Awakening Trials (SAT)</strong> + <strong style="color:var(--text)">Spontaneous Breathing Trials (SBT)</strong> are the recommended strategy &mdash; superior to gradual SIMV rate reduction (Girard 2008; ACCCM/ERS 2017).</p>
        <div class="box box-prot"><strong>SAT:</strong> Interrupt sedation daily until awake/arousable. Reassess sedation strategy &mdash; target lightest effective sedation.</div>
        <div class="box box-prot"><strong>SBT:</strong> PSV 5&ndash;8 cmH&sub2;O + PEEP 5 cmH&sub2;O <em>or</em> CPAP/T-piece for 30&ndash;120 min.<br>
          Pass criteria: RR &lt;35, SpO&sub2; &gt;92%, spontaneous Vt &gt;5 mL/kg PBW, no distress, haemodynamically stable.<br>
          <strong>Pass &rarr; extubate. Fail &rarr; full support; reassess daily.</strong>
        </div>
      </div>
      <div>
        <div class="box box-warn"><strong>SIMV rate reduction is NOT recommended</strong> as a primary weaning strategy &mdash; it is slower and associated with worse outcomes compared to daily SBT. Use SIMV for partial support in pre-SBT patients, not as a stepwise weaning ladder.</div>
        <p style="font-family:var(--mono);font-size:10px;color:var(--muted);letter-spacing:.08em;text-transform:uppercase;margin:12px 0 6px">Readiness checklist</p>
        <ul>
          <li>Underlying cause of RF treated / improving</li>
          <li>FiO&sub2; &le;0.40 &middot; PEEP &le;8 cmH&sub2;O</li>
          <li>Haemodynamically stable (minimal/no vasopressors)</li>
          <li>Intact cough / secretion clearance</li>
          <li>Awake, follows simple commands</li>
          <li>P0.1 &lt;4&ndash;6 cmH&sub2;O</li>
        </ul>
      </div>
    </div>
  </div>

  <div class="stitle">Advanced Mode Deep Dive</div>
  <div class="g2">
    <div class="card card-adv">
      <h3>🤖 INTELLiVENT-ASV &mdash; Closed-loop ventilation</h3>
      <p>INTELLiVENT-ASV uses <strong>ideal body weight</strong>, <strong>%MinVol target</strong>, and real-time <strong>SpO&sub2; / EtCO&sub2;</strong> to continuously auto-adjust RR, PS, PEEP, and FiO&sub2;. Reduces the need for frequent manual adjustments during stable phases — clinician oversight and periodic reassessment remain essential.</p>
      <div class="box box-adv"><strong>Best for:</strong> Stable ARDS weaning &middot; post-op cardiac surgery &middot; neurological patients &middot; overnight monitoring</div>
      <div class="box box-warn"><strong>Avoid in:</strong> Severe metabolic acidosis with compensatory tachypnea (algorithm interprets high RR as met demand, may under-ventilate) &middot; Acute haemodynamic instability with rapid lung mechanics changes</div>
    </div>
    <div class="card card-vent">
      <h3>⏱️ APRV &mdash; Airway Pressure Release Ventilation</h3>
      <div class="tw"><table>
        <tr><th class="th-n">Parameter</th><th class="th-v">Typical setting</th><th class="th-n">Purpose</th></tr>
        <tr><td>P_high</td><td class="v-val">20&ndash;30 cmH&sub2;O</td><td>Sustained recruitment pressure</td></tr>
        <tr><td>T_high</td><td class="v-val">4&ndash;6 sec</td><td>Long inflation time &rarr; maximum recruitment; spontaneous breathing allowed</td></tr>
        <tr><td>P_low</td><td class="v-val">0&ndash;5 cmH&sub2;O</td><td>Release to allow CO&sub2; clearance</td></tr>
        <tr><td>T_low</td><td class="v-val">0.2&ndash;0.8 sec</td><td>Set so expiratory flow at end &asymp;75% of peak &rarr; avoids complete derecruitment</td></tr>
      </table></div>
      <div class="box box-dang"><strong>Contraindicated:</strong> Severe COPD/asthma (dynamic hyperinflation) &middot; Large air leak<br><strong>ICP elevation: caution</strong> (not absolute CI) &mdash; high mean Paw may impair cerebral venous drainage; monitor ICP and individualise per case.</div>
    </div>
  </div>

  
  <!-- STITLE -->
  <div style="font-family:var(--mono);font-size:10px;font-weight:700;letter-spacing:.12em;text-transform:uppercase;color:var(--muted);margin:28px 0 14px;padding-left:10px;border-left:2px solid var(--vent)">
    🆕 Interactive Clinical Tools
  </div>

  <!-- TOOL 1: ARDS / PBW Calculator -->
  <div style="background:var(--bg2);border:1px solid var(--rim);border-radius:var(--r2);padding:18px;margin-bottom:16px">
    <h3 style="font-family:var(--mono);font-size:13px;font-weight:700;color:var(--prot-l);margin-bottom:12px">🫁 ARDS Lung-Protective Ventilation Calculator</h3>
    <p style="font-size:12.5px;color:var(--muted);margin-bottom:14px">Enter patient data to calculate PBW, recommended Vt, driving pressure assessment, mechanical power estimate, and Berlin ARDS classification.</p>
    <div style="display:grid;grid-template-columns:repeat(auto-fill,minmax(180px,1fr));gap:10px;margin-bottom:14px">
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">Sex</label>
        <select id="ards-sex" onchange="calcARDS()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--sans);font-size:13px;outline:none">
          <option value="m">Male</option>
          <option value="f">Female</option>
        </select>
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">Height (cm)</label>
        <input type="number" id="ards-ht" min="140" max="220" placeholder="175" onchange="calcARDS()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">PaO₂ (mmHg)</label>
        <input type="number" id="ards-pao2" min="30" max="600" placeholder="80" onchange="calcARDS()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">FiO₂ (0.21–1.0)</label>
        <input type="number" id="ards-fio2" min="0.21" max="1" step="0.01" placeholder="0.50" onchange="calcARDS()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">Set PEEP (cmH₂O)</label>
        <input type="number" id="ards-peep" min="0" max="30" placeholder="8" onchange="calcARDS()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">Plateau Pressure (cmH₂O)</label>
        <input type="number" id="ards-pplat" min="10" max="60" placeholder="25" onchange="calcARDS()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">Respiratory Rate</label>
        <input type="number" id="ards-rr" min="6" max="40" placeholder="16" onchange="calcARDS()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
      </div>
    </div>
    <button onclick="calcARDS()" style="width:100%;background:var(--vent-d);border:1px solid var(--vent);border-radius:var(--r);padding:11px;color:var(--vent-l);font-family:var(--mono);font-size:12px;font-weight:700;cursor:pointer;letter-spacing:.06em">▶ CALCULATE</button>
    <div id="ards-result" style="display:none;margin-top:14px"></div>
  </div>

  <!-- TOOL 2: Weaning Advisor -->
  <div style="background:var(--bg2);border:1px solid var(--rim);border-radius:var(--r2);padding:18px;margin-bottom:16px">
    <h3 style="font-family:var(--mono);font-size:13px;font-weight:700;color:var(--warn-l);margin-bottom:12px">🏁 Weaning Readiness Advisor</h3>
    <p style="font-size:12.5px;color:var(--muted);margin-bottom:14px">Assess extubation readiness based on standard weaning criteria. Enter current ventilator parameters and clinical data.</p>
    <div style="display:grid;grid-template-columns:repeat(auto-fill,minmax(180px,1fr));gap:10px;margin-bottom:14px">
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">RSBI (f/Vt)</label>
        <input type="number" id="w-rsbi" min="0" max="300" placeholder="70" onchange="calcWean()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
        <span style="font-size:10px;color:var(--dim)">breaths/min/L · &lt;105 = favourable</span>
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">P0.1 (cmH₂O)</label>
        <input type="number" id="w-p01" min="0" max="15" step="0.1" placeholder="2.5" onchange="calcWean()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
        <span style="font-size:10px;color:var(--dim)">1.5–3.5 = adequate</span>
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">FiO₂ (0.21–1.0)</label>
        <input type="number" id="w-fio2" min="0.21" max="1" step="0.01" placeholder="0.35" onchange="calcWean()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
        <span style="font-size:10px;color:var(--dim)">≤0.40 preferred</span>
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">Set PEEP (cmH₂O)</label>
        <input type="number" id="w-peep" min="0" max="20" placeholder="5" onchange="calcWean()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
        <span style="font-size:10px;color:var(--dim)">≤5–8 preferred</span>
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">SpO₂ on current FiO₂ (%)</label>
        <input type="number" id="w-spo2" min="60" max="100" placeholder="96" onchange="calcWean()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--mono);font-size:14px;outline:none">
        <span style="font-size:10px;color:var(--dim)">≥90% required</span>
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">Haemodynamic stability</label>
        <select id="w-hemo" onchange="calcWean()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--sans);font-size:13px;outline:none">
          <option value="stable">Stable (MAP ≥65 without vasopressors or low-dose)</option>
          <option value="mod">Moderate support (vasopressors ≤0.1 µg/kg/min NE)</option>
          <option value="unstable">Unstable (high vasopressor need or active shock)</option>
        </select>
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">Cough strength</label>
        <select id="w-cough" onchange="calcWean()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--sans);font-size:13px;outline:none">
          <option value="strong">Adequate / strong</option>
          <option value="weak">Weak — concern for aspiration</option>
          <option value="absent">Absent / severely impaired</option>
        </select>
      </div>
      <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:11px">
        <label style="font-size:10.5px;color:var(--muted);font-weight:700;display:block;margin-bottom:5px;letter-spacing:.04em;text-transform:uppercase">Neurological</label>
        <select id="w-neuro" onchange="calcWean()" style="width:100%;background:var(--bg2);border:1px solid var(--rim);border-radius:8px;padding:7px 9px;color:var(--text);font-family:var(--sans);font-size:13px;outline:none">
          <option value="ok">Alert, follows commands, GCS ≥8</option>
          <option value="border">Borderline — intermittent arousal</option>
          <option value="fail">Unresponsive / GCS &lt;8</option>
        </select>
      </div>
    </div>
    <button onclick="calcWean()" style="width:100%;background:var(--warn-d);border:1px solid var(--warn);border-radius:var(--r);padding:11px;color:var(--warn-l);font-family:var(--mono);font-size:12px;font-weight:700;cursor:pointer;letter-spacing:.06em">▶ ASSESS WEANING READINESS</button>
    <div id="wean-result" style="display:none;margin-top:14px"></div>
  </div>

  <!-- TOOL 3: Waveform Atlas -->
  <div style="background:var(--bg2);border:1px solid var(--rim);border-radius:var(--r2);padding:18px;margin-bottom:16px">
    <h3 style="font-family:var(--mono);font-size:13px;font-weight:700;color:var(--adv-l);margin-bottom:12px">📡 Ventilator Waveform Atlas — Asynchrony & Artefact Recognition</h3>
    <p style="font-size:12.5px;color:var(--muted);margin-bottom:14px">Select a waveform pattern to see an SVG illustration and clinical explanation.</p>
    <div style="display:flex;flex-wrap:wrap;gap:7px;margin-bottom:14px">
      <button onclick="showWave('normal')"   class="wave-btn" id="wb-normal">Normal PCV</button>
      <button onclick="showWave('autoPEEP')" class="wave-btn" id="wb-autoPEEP">Auto-PEEP</button>
      <button onclick="showWave('double')"   class="wave-btn" id="wb-double">Double Triggering</button>
      <button onclick="showWave('ineff')"    class="wave-btn" id="wb-ineff">Ineffective Effort</button>
      <button onclick="showWave('flowStarv')"class="wave-btn" id="wb-flowStarv">Flow Starvation</button>
      <button onclick="showWave('reverse')"  class="wave-btn" id="wb-reverse">Reverse Triggering</button>
    </div>
    <div id="wave-display" style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r2);padding:16px;min-height:200px"></div>
  </div>

<div class="footnote">
    Based on: ARDSnet Protocol (NHLBI 2000) &middot; Amato MB et al. &mdash; Driving Pressure and Survival in ARDS, NEJM 2015 &middot; Gattinoni L et al. &mdash; Mechanical Power, Intensive Care Med 2016 &middot; Girard TD et al. &mdash; Awakening and Breathing Trial, Lancet 2008 &middot; ACCCM/ERS Weaning Guidelines 2017 &middot; ATS/ERS/ESICM/SCCM Mechanical Ventilation Guidelines &middot; Hamilton Medical C1 Operator&rsquo;s Manual v6.0 &middot; INTELLiVENT-ASV Clinical Guide &middot; Bojar RM &mdash; Manual of Perioperative Care in Adult Cardiac Surgery &middot; Marino PL &mdash; The ICU Book. For educational purposes only &mdash; always integrate with clinical judgement.
    <br><br>Cardiac Surgery Clinical Education &middot; StarleyBy &middot; 2025
  </div>
</section>

</main>

<script>
const tabs = document.querySelectorAll('.tab');
const nbs  = document.querySelectorAll('.nb');
function gt(i, b) {
  tabs.forEach(t => t.classList.remove('active'));
  nbs.forEach(n => n.classList.remove('active'));
  tabs[i].classList.add('active');
  b.classList.add('active');
  window.scrollTo({ top: 0, behavior: 'smooth' });
}

// ── WAVE BTN STYLE ────────────────────────────────────────────────
document.querySelectorAll('.wave-btn').forEach(b => {
  b.style.cssText = 'background:var(--bg3);border:1px solid var(--rim);border-radius:8px;padding:7px 14px;color:var(--muted);font-size:12px;font-weight:600;cursor:pointer;font-family:var(--sans);transition:all .15s';
});

// ── ARDS CALCULATOR ───────────────────────────────────────────────
function calcARDS() {
  const sex   = document.getElementById('ards-sex').value;
  const ht    = parseFloat(document.getElementById('ards-ht').value)   || null;
  const pao2  = parseFloat(document.getElementById('ards-pao2').value) || null;
  const fio2  = parseFloat(document.getElementById('ards-fio2').value) || null;
  const peep  = parseFloat(document.getElementById('ards-peep').value) || null;
  const pplat = parseFloat(document.getElementById('ards-pplat').value)|| null;
  const rr    = parseFloat(document.getElementById('ards-rr').value)   || null;
  if (!ht) { alert('Enter height to calculate PBW.'); return; }

  // PBW
  const pbw = sex === 'm' ? 50 + 0.91*(ht - 152.4) : 45.5 + 0.91*(ht - 152.4);
  const pbwR = Math.round(pbw * 10) / 10;

  // Vt targets
  const vt6  = Math.round(pbwR * 6);
  const vt8  = Math.round(pbwR * 8);
  const vt4  = Math.round(pbwR * 4);

  // P/F ratio and Berlin classification
  let pf = null, berlin = '', berlinColor = '', berlinRecs = '';
  if (pao2 && fio2) {
    pf = Math.round(pao2 / fio2);
    if (pf > 300) { berlin = 'No ARDS (P/F >300)'; berlinColor = 'var(--prot-l)'; }
    else if (pf > 200) {
      berlin = 'Mild ARDS (P/F 200–300)';
      berlinColor = 'var(--warn-l)';
      berlinRecs = 'PEEP ≥5 cmH₂O · Consider NIV/HFNO · Prone if persistent';
    } else if (pf > 100) {
      berlin = 'Moderate ARDS (P/F 100–200)';
      berlinColor = 'var(--dang-l)';
      berlinRecs = 'PEEP ≥8 cmH₂O · Prone positioning (if P/F <150) · Neuromuscular blockade if dyssynchrony';
    } else {
      berlin = 'Severe ARDS (P/F <100)';
      berlinColor = 'var(--dang-l)';
      berlinRecs = 'PEEP ≥10 cmH₂O · Mandatory prone positioning (16 h/day) · Consider ECMO evaluation if refractory';
    }
  }

  // Driving pressure
  let dp = null, dpColor = '', dpNote = '';
  if (pplat !== null && peep !== null) {
    dp = Math.round((pplat - peep) * 10) / 10;
    dpColor = dp <= 14 ? 'var(--prot-l)' : dp <= 17 ? 'var(--warn-l)' : 'var(--dang-l)';
    dpNote  = dp <= 14 ? 'Optimal (≤14 cmH₂O)' : dp <= 17 ? 'Borderline — reduce if possible' : 'Elevated — associated with ↑ VILI mortality. Reduce Vt or PEEP.';
  }

  // Pplat assessment
  let pplatNote = '', pplatColor = '';
  if (pplat) {
    pplatColor = pplat <= 28 ? 'var(--prot-l)' : pplat <= 30 ? 'var(--warn-l)' : 'var(--dang-l)';
    pplatNote  = pplat <= 28 ? 'Safe' : pplat <= 30 ? 'At limit — reduce Vt' : 'Exceeds limit (>30) — reduce Vt immediately';
  }

  // Mechanical power estimate (simplified Gattinoni formula)
  // MP (J/min) ≈ 0.098 × RR × Vt × (Ppeak - ΔP/2) — simplified as:
  // MP ≈ 0.098 × RR × Vt(L) × (Pplat + PEEP)/2  [rough estimate]
  let mp = null, mpNote = '', mpColor = '';
  if (rr && vt6 && pplat && peep) {
    const vtL = vt6 / 1000;
    mp = Math.round(0.098 * rr * vtL * (pplat + PEEP_value(peep)) * 10) / 10;
    mpColor = mp < 12 ? 'var(--prot-l)' : mp < 17 ? 'var(--warn-l)' : 'var(--dang-l)';
    mpNote  = mp < 12 ? 'Low — favourable' : mp < 17 ? 'Moderate — monitor' : 'High (>17 J/min) — associated with VILI; reduce RR, Vt, or Pplat';
  }

  const r = document.getElementById('ards-result');
  r.style.display = 'block';
  r.innerHTML = `
  <div style="display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:12px">
    <div style="background:var(--bg3);border-radius:var(--r);padding:14px">
      <div style="font-family:var(--mono);font-size:9px;font-weight:700;color:var(--vent-l);letter-spacing:.1em;margin-bottom:10px">PBW & TIDAL VOLUMES</div>
      <div style="font-family:var(--mono);font-size:26px;font-weight:700;color:var(--vent-l)">${pbwR} kg</div>
      <div style="font-size:12px;color:var(--muted)">Predicted Body Weight</div>
      <div style="margin-top:10px;display:flex;flex-direction:column;gap:5px">
        <div style="display:flex;justify-content:space-between;font-size:12.5px;background:var(--bg2);padding:5px 9px;border-radius:7px">
          <span style="color:var(--muted)">ARDSnet (6 mL/kg):</span>
          <strong style="color:var(--prot-l)">${vt6} mL</strong>
        </div>
        <div style="display:flex;justify-content:space-between;font-size:12.5px;background:var(--bg2);padding:5px 9px;border-radius:7px">
          <span style="color:var(--muted)">Max (8 mL/kg):</span>
          <strong style="color:var(--warn-l)">${vt8} mL</strong>
        </div>
        <div style="display:flex;justify-content:space-between;font-size:12.5px;background:var(--bg2);padding:5px 9px;border-radius:7px">
          <span style="color:var(--muted)">Severe ARDS (4 mL/kg):</span>
          <strong style="color:var(--dang-l)">${vt4} mL</strong>
        </div>
      </div>
    </div>
    ${pf !== null ? `
    <div style="background:var(--bg3);border-radius:var(--r);padding:14px">
      <div style="font-family:var(--mono);font-size:9px;font-weight:700;color:${berlinColor};letter-spacing:.1em;margin-bottom:10px">BERLIN CLASSIFICATION</div>
      <div style="font-family:var(--mono);font-size:26px;font-weight:700;color:${berlinColor}">${pf}</div>
      <div style="font-size:12px;color:var(--muted)">P/F ratio (PaO₂/FiO₂)</div>
      <div style="font-size:12.5px;color:${berlinColor};font-weight:700;margin-top:6px">${berlin}</div>
      ${berlinRecs ? `<div style="font-size:11.5px;color:var(--muted);margin-top:8px">${berlinRecs}</div>` : ''}
    </div>` : ''}
    ${dp !== null ? `
    <div style="background:var(--bg3);border-radius:var(--r);padding:14px">
      <div style="font-family:var(--mono);font-size:9px;font-weight:700;color:${dpColor};letter-spacing:.1em;margin-bottom:10px">DRIVING PRESSURE</div>
      <div style="font-family:var(--mono);font-size:26px;font-weight:700;color:${dpColor}">${dp} cmH₂O</div>
      <div style="font-size:12px;color:var(--muted)">ΔP = Pplat − PEEP</div>
      <div style="font-size:12.5px;color:${dpColor};font-weight:700;margin-top:6px">${dpNote}</div>
      <div style="font-size:12px;color:var(--muted);margin-top:4px">Pplat ${pplat} cmH₂O: <span style="color:${pplatColor}">${pplatNote}</span></div>
    </div>` : ''}
  </div>
  <div style="margin-top:12px;background:var(--bg3);border-radius:var(--r);padding:12px;font-size:12.5px;color:var(--muted)">
    ⚠️ This calculator provides estimates to guide clinical decision-making. Always integrate with bedside clinical assessment, chest radiography, and arterial blood gas analysis. Driving pressure and Pplat measurements require passive ventilation without patient effort.
  </div>`;
}

function PEEP_value(p) { return p || 0; }

// ── WEANING ADVISOR ───────────────────────────────────────────────
function calcWean() {
  const rsbi  = parseFloat(document.getElementById('w-rsbi').value)  || null;
  const p01   = parseFloat(document.getElementById('w-p01').value)   || null;
  const fio2  = parseFloat(document.getElementById('w-fio2').value)  || null;
  const peep  = parseFloat(document.getElementById('w-peep').value)  || null;
  const spo2  = parseFloat(document.getElementById('w-spo2').value)  || null;
  const hemo  = document.getElementById('w-hemo').value;
  const cough = document.getElementById('w-cough').value;
  const neuro = document.getElementById('w-neuro').value;

  const criteria = [];
  let failCount = 0;

  function check(label, val, ok, borderText, failText) {
    if (val === null) { criteria.push({ label, status:'unknown', text:'Not entered' }); return; }
    if (ok(val)) { criteria.push({ label, status:'pass', text: typeof ok === 'function' ? '✓ Pass' : ok }); }
    else if (borderText && val !== null) { criteria.push({ label, status:'border', text: borderText }); failCount += 0.5; }
    else { criteria.push({ label, status:'fail', text: failText }); failCount++; }
  }

  if (rsbi !== null) {
    const s = rsbi < 80 ? 'pass' : rsbi < 105 ? 'border' : 'fail';
    criteria.push({ label:'RSBI (f/Vt)', status:s, text: rsbi < 80 ? `${rsbi} — excellent (< 80)` : rsbi < 105 ? `${rsbi} — borderline (80–105)` : `${rsbi} — high risk (≥ 105)` });
    if (s === 'fail') failCount++;
    if (s === 'border') failCount += 0.5;
  }
  if (p01 !== null) {
    const s = p01 < 1 ? 'border' : p01 <= 3.5 ? 'pass' : 'fail';
    criteria.push({ label:'P0.1 (cmH₂O)', status:s, text: p01 < 1 ? `${p01} — underassisted / low drive (<1)` : p01 <= 3.5 ? `${p01} — adequate (1–3.5)` : `${p01} — high respiratory drive (>3.5)` });
    if (s === 'fail') failCount++;
    if (s === 'border') failCount += 0.5;
  }
  if (fio2 !== null) {
    const s = fio2 <= 0.4 ? 'pass' : fio2 <= 0.5 ? 'border' : 'fail';
    criteria.push({ label:'FiO₂', status:s, text: fio2 <= 0.4 ? `${fio2} — acceptable (≤0.40)` : fio2 <= 0.5 ? `${fio2} — borderline (0.41–0.50)` : `${fio2} — too high (>0.50)` });
    if (s === 'fail') failCount++;
    if (s === 'border') failCount += 0.5;
  }
  if (peep !== null) {
    const s = peep <= 5 ? 'pass' : peep <= 8 ? 'border' : 'fail';
    criteria.push({ label:'PEEP (cmH₂O)', status:s, text: peep <= 5 ? `${peep} — acceptable (≤5)` : peep <= 8 ? `${peep} — borderline (6–8)` : `${peep} — high PEEP (>8)` });
    if (s === 'fail') failCount++;
    if (s === 'border') failCount += 0.5;
  }
  if (spo2 !== null) {
    const s = spo2 >= 94 ? 'pass' : spo2 >= 90 ? 'border' : 'fail';
    criteria.push({ label:'SpO₂', status:s, text: `${spo2}% — ${s === 'pass' ? 'adequate' : s === 'border' ? 'borderline (90–93%)' : 'critical (<90%)'}` });
    if (s === 'fail') failCount++;
    if (s === 'border') failCount += 0.5;
  }

  const hemoMap = { stable: {s:'pass', t:'Haemodynamically stable'}, mod:{s:'border',t:'Moderate vasopressor support'}, unstable:{s:'fail',t:'Haemodynamic instability — delay weaning'} };
  const hemoR = hemoMap[hemo] || {s:'pass',t:''};
  criteria.push({ label:'Haemodynamics', status:hemoR.s, text:hemoR.t });
  if (hemoR.s === 'fail') failCount++;
  if (hemoR.s === 'border') failCount += 0.5;

  const coughMap = { strong:{s:'pass',t:'Adequate cough reflex'}, weak:{s:'border',t:'Weak cough — aspiration risk; consider speech therapy'}, absent:{s:'fail',t:'Absent cough — high aspiration risk; delay extubation'} };
  const coughR = coughMap[cough];
  criteria.push({ label:'Cough strength', status:coughR.s, text:coughR.t });
  if (coughR.s === 'fail') failCount++;
  if (coughR.s === 'border') failCount += 0.5;

  const neuroMap = { ok:{s:'pass',t:'Alert, follows commands — ready'}, border:{s:'border',t:'Borderline arousal — reassess after SAT'}, fail:{s:'fail',t:'Inadequate neurological state — delay'} };
  const neuroR = neuroMap[neuro];
  criteria.push({ label:'Neurological', status:neuroR.s, text:neuroR.t });
  if (neuroR.s === 'fail') failCount++;
  if (neuroR.s === 'border') failCount += 0.5;

  const verdict = failCount === 0 ? 'pass' : failCount <= 1 ? 'border' : 'fail';
  const verdictText = verdict === 'pass' ? '✅ LIKELY READY FOR SBT — Proceed with 30–120 min spontaneous breathing trial' :
                      verdict === 'border' ? '⚡ BORDERLINE — Optimise failing criteria, then re-evaluate within 24 h' :
                      '🔴 NOT READY — Address failing criteria; do not proceed to extubation at this time';
  const verdictColor = verdict === 'pass' ? 'var(--prot-l)' : verdict === 'border' ? 'var(--warn-l)' : 'var(--dang-l)';
  const verdictBg = verdict === 'pass' ? 'var(--prot-d)' : verdict === 'border' ? 'var(--warn-d)' : 'var(--dang-d)';

  const icons = { pass:'✓', border:'⚡', fail:'✗', unknown:'?' };
  const colors = { pass:'var(--prot-l)', border:'var(--warn-l)', fail:'var(--dang-l)', unknown:'var(--muted)' };

  const r = document.getElementById('wean-result');
  r.style.display = 'block';
  r.innerHTML = `
    <div style="background:${verdictBg};border:1px solid ${verdictColor};border-radius:var(--r2);padding:14px 16px;margin-bottom:12px;text-align:center">
      <div style="font-size:15px;font-weight:700;color:${verdictColor}">${verdictText}</div>
    </div>
    <div style="display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:8px">
      ${criteria.map(cr => `
        <div style="background:var(--bg3);border:1px solid var(--rim);border-radius:var(--r);padding:9px 12px;display:flex;gap:8px;align-items:flex-start">
          <span style="font-size:14px;color:${colors[cr.status]};flex-shrink:0;margin-top:1px">${icons[cr.status]}</span>
          <div>
            <div style="font-size:11px;font-weight:700;color:var(--muted);letter-spacing:.04em;margin-bottom:2px">${cr.label}</div>
            <div style="font-size:12.5px;color:${colors[cr.status]}">${cr.text}</div>
          </div>
        </div>`).join('')}
    </div>
    <div style="margin-top:10px;font-size:11.5px;color:var(--dim)">
      Time targets should never override physiologic readiness. SBT = 30–120 min on CPAP 5 cmH₂O or T-piece. Reassess if SAT not yet performed.
    </div>`;
}

// ── WAVEFORM ATLAS ────────────────────────────────────────────────
const waveData = {
  normal: {
    title: 'Normal Pressure-Controlled Ventilation',
    desc: 'Regular, consistent pressure waveform. Flow returns to zero before next breath. No patient effort artefacts.',
    color: 'var(--prot-l)',
    svg: `<svg viewBox="0 0 400 120" style="width:100%;max-height:140px">
      <rect width="400" height="120" fill="#020806"/>
      <text x="6" y="13" fill="#3ec870" font-size="9" font-family="IBM Plex Mono" font-weight="700">PRESSURE (cmH₂O)</text>
      <line x1="0" y1="90" x2="400" y2="90" stroke="#1a3020" stroke-width="0.5"/>
      <line x1="0" y1="50" x2="400" y2="50" stroke="#1a3020" stroke-width="0.5"/>
      <path d="M20,90 L20,35 L70,35 L70,90 L120,90 L120,35 L170,35 L170,90 L220,90 L220,35 L270,35 L270,90 L320,90 L320,35 L370,35 L370,90" fill="none" stroke="#3ec870" stroke-width="2"/>
      <text x="6" y="116" fill="#6e8c80" font-size="8" font-family="IBM Plex Mono">Insp</text>
      <text x="70" y="116" fill="#6e8c80" font-size="8" font-family="IBM Plex Mono">Exp</text>
    </svg>`
  },
  autoPEEP: {
    title: 'Auto-PEEP (Intrinsic PEEP) — Flow Waveform',
    desc: 'Expiratory flow does not return to zero before next breath begins → gas trapping → dynamic hyperinflation. Confirm with expiratory hold manoeuvre.',
    color: 'var(--dang-l)',
    svg: `<svg viewBox="0 0 400 130" style="width:100%;max-height:150px">
      <rect width="400" height="130" fill="#020806"/>
      <text x="6" y="13" fill="#f87878" font-size="9" font-family="IBM Plex Mono" font-weight="700">FLOW (L/min)</text>
      <line x1="0" y1="65" x2="400" y2="65" stroke="#2a1010" stroke-width="1"/>
      <text x="3" y="63" fill="#3a5048" font-size="7" font-family="IBM Plex Mono">0</text>
      <path d="M20,65 L20,20 Q35,20 40,65 Q50,110 80,85 L95,65 L95,20 Q110,20 115,65 Q125,110 155,88 L170,65 L170,20 Q185,20 190,65 Q200,110 230,90 L245,65 L245,20 Q260,20 265,65 Q275,110 305,91 L320,65 L320,20 Q335,20 340,65 Q350,110 380,92" fill="none" stroke="#f87878" stroke-width="2"/>
      <text x="80" y="80" fill="#f87878" font-size="8" font-family="IBM Plex Mono">↑ flow not → 0</text>
      <text x="6" y="125" fill="#6e8c80" font-size="8" font-family="IBM Plex Mono">Auto-PEEP: expiratory flow interrupted before reaching baseline → gas trapping</text>
    </svg>`
  },
  double: {
    title: 'Double Triggering',
    desc: 'Patient effort triggers a second machine breath during exhalation of the first. Results in breath stacking and ↑ Vt. Causes: short inspiratory time relative to neural Ti, high respiratory drive.',
    color: 'var(--warn-l)',
    svg: `<svg viewBox="0 0 400 130" style="width:100%;max-height:150px">
      <rect width="400" height="130" fill="#020806"/>
      <text x="6" y="13" fill="#f5c85a" font-size="9" font-family="IBM Plex Mono" font-weight="700">PRESSURE (cmH₂O)</text>
      <line x1="0" y1="90" x2="400" y2="90" stroke="#2a2010" stroke-width="0.5"/>
      <path d="M20,90 L20,35 L55,35 L55,90 L60,90 L60,35 L95,35 L95,90 L160,90 L160,35 L195,35 L195,90 L200,90 L200,35 L235,35 L235,90 L300,90 L300,35 L335,35 L335,90 L340,90 L340,35 L375,35 L375,90" fill="none" stroke="#f5c85a" stroke-width="2"/>
      <text x="45" y="25" fill="#f5c85a" font-size="8" font-family="IBM Plex Mono">Double</text>
      <text x="190" y="25" fill="#f5c85a" font-size="8" font-family="IBM Plex Mono">Double</text>
      <text x="6" y="125" fill="#6e8c80" font-size="8" font-family="IBM Plex Mono">Fix: ↑ inspiratory time · ↓ RR · adjust trigger sensitivity · optimise sedation</text>
    </svg>`
  },
  ineff: {
    title: 'Ineffective Triggering (Ineffective Effort)',
    desc: 'Patient inspiratory effort visible in flow or pressure waveform but fails to trigger a machine breath. Common with high auto-PEEP or when patient effort is below trigger threshold.',
    color: 'var(--adv-l)',
    svg: `<svg viewBox="0 0 400 130" style="width:100%;max-height:150px">
      <rect width="400" height="130" fill="#020806"/>
      <text x="6" y="13" fill="#b890f8" font-size="9" font-family="IBM Plex Mono" font-weight="700">FLOW (L/min)</text>
      <line x1="0" y1="65" x2="400" y2="65" stroke="#1a1030" stroke-width="0.5"/>
      <path d="M20,65 L20,20 Q35,20 50,65 L65,65 L65,20 Q80,20 95,65 L110,65 L110,20 Q125,20 140,65 L155,65 L155,20 Q170,20 185,65 L200,65 L200,20 Q215,20 230,65 L245,65" fill="none" stroke="#b890f8" stroke-width="2"/>
      <path d="M50,65 Q55,75 60,65" fill="none" stroke="#e85050" stroke-width="1.5" stroke-dasharray="3,2"/>
      <path d="M110,65 Q115,75 120,65" fill="none" stroke="#e85050" stroke-width="1.5" stroke-dasharray="3,2"/>
      <path d="M170,65 Q175,75 180,65" fill="none" stroke="#e85050" stroke-width="1.5" stroke-dasharray="3,2"/>
      <text x="45" y="85" fill="#e85050" font-size="7" font-family="IBM Plex Mono">effort</text>
      <text x="6" y="125" fill="#6e8c80" font-size="8" font-family="IBM Plex Mono">Fix: ↓ auto-PEEP (↑ Te, ↓ RR) · ↓ trigger threshold · optimise PS level</text>
    </svg>`
  },
  flowStarv: {
    title: 'Flow Starvation (Volume-Controlled)',
    desc: 'In VCV mode: patient demand exceeds set flow → concave pressure-time waveform ("scooped"). Patient actively pulling more flow than ventilator delivers. Indicates high respiratory drive or insufficient flow setting.',
    color: 'var(--blu-l)',
    svg: `<svg viewBox="0 0 400 130" style="width:100%;max-height:150px">
      <rect width="400" height="130" fill="#020806"/>
      <text x="6" y="13" fill="#82baf5" font-size="9" font-family="IBM Plex Mono" font-weight="700">PRESSURE (cmH₂O) — VCV mode</text>
      <line x1="0" y1="90" x2="400" y2="90" stroke="#0a1525" stroke-width="0.5"/>
      <text x="250" y="30" fill="#82baf5" font-size="8" font-family="IBM Plex Mono">Expected ----</text>
      <text x="250" y="42" fill="#e85050" font-size="8" font-family="IBM Plex Mono">Actual ——</text>
      <path d="M20,90 L20,35 L70,35 L70,90 L120,90 L120,35 L170,35 L170,90" fill="none" stroke="#82baf5" stroke-width="1.5" stroke-dasharray="5,3"/>
      <path d="M20,90 L20,40 Q45,55 70,90 L120,90 L120,40 Q145,55 170,90" fill="none" stroke="#e85050" stroke-width="2"/>
      <text x="6" y="125" fill="#6e8c80" font-size="8" font-family="IBM Plex Mono">Fix: ↑ inspiratory flow · switch to PCV · optimise sedation · consider PS augmentation</text>
    </svg>`
  },
  reverse: {
    title: 'Reverse Triggering',
    desc: 'Ventilator delivery triggers neural inspiratory effort (entrainment). Seen in deeply sedated patients. Can cause breath stacking and VILI. May be mistaken for patient-triggered breaths.',
    color: 'var(--dang-l)',
    svg: `<svg viewBox="0 0 400 130" style="width:100%;max-height:150px">
      <rect width="400" height="130" fill="#020806"/>
      <text x="6" y="13" fill="#f87878" font-size="9" font-family="IBM Plex Mono" font-weight="700">FLOW (L/min) — Reverse triggering</text>
      <line x1="0" y1="65" x2="400" y2="65" stroke="#2a1010" stroke-width="0.5"/>
      <path d="M20,65 L20,20 Q35,20 50,65 L80,65 L80,20 Q95,20 110,65 L140,65 L140,20 Q155,20 170,65 L200,65 L200,20 Q215,20 230,65" fill="none" stroke="#b890f8" stroke-width="1.5" stroke-dasharray="4,2"/>
      <path d="M50,65 Q55,100 75,90 L80,65" fill="none" stroke="#f87878" stroke-width="2"/>
      <path d="M110,65 Q115,100 135,90 L140,65" fill="none" stroke="#f87878" stroke-width="2"/>
      <path d="M170,65 Q175,100 195,90 L200,65" fill="none" stroke="#f87878" stroke-width="2"/>
      <text x="42" y="110" fill="#f87878" font-size="7" font-family="IBM Plex Mono">neural</text>
      <text x="6" y="125" fill="#6e8c80" font-size="8" font-family="IBM Plex Mono">Fix: optimise sedation depth · NMB in selected refractory severe ARDS · airway occlusion test to confirm</text>
    </svg>`
  }
};

function showWave(id) {
  document.querySelectorAll('.wave-btn').forEach(b => {
    b.style.background = 'var(--bg3)';
    b.style.borderColor = 'var(--rim)';
    b.style.color = 'var(--muted)';
  });
  const btn = document.getElementById('wb-' + id);
  if (btn) {
    btn.style.background = 'var(--adv-d)';
    btn.style.borderColor = 'var(--adv)';
    btn.style.color = 'var(--adv-l)';
  }
  const w = waveData[id];
  if (!w) return;
  const d = document.getElementById('wave-display');
  d.innerHTML = `
    <div style="font-family:var(--mono);font-size:11px;font-weight:700;color:${w.color};margin-bottom:8px;letter-spacing:.04em">${w.title}</div>
    ${w.svg}
    <div style="margin-top:10px;font-size:12.5px;color:var(--muted);line-height:1.6">${w.desc}</div>`;
}

// Auto-style wave buttons and show first waveform on load
window.addEventListener('DOMContentLoaded', () => {
  document.querySelectorAll('.wave-btn').forEach(b => {
    b.style.background = 'var(--bg3)';
    b.style.border = '1px solid var(--rim)';
    b.style.borderRadius = '8px';
    b.style.padding = '7px 14px';
    b.style.color = 'var(--muted)';
    b.style.fontSize = '12px';
    b.style.fontWeight = '600';
    b.style.cursor = 'pointer';
    b.style.fontFamily = 'var(--sans)';
    b.style.transition = 'all .15s';
  });
  showWave('normal');
});
</script>
</body>
</html>